Version,
  25.2;

Timestep,
  1;

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,
  EndOfYear,
  ConstantDollar,
  0.03,
  ,
  ,
  ,
  2011,
  ,
  2011,
  25,
  ,
  None;

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,
  Electricity,
  2011,
  January,
  0.9838,
  0.9730,
  0.9632,
  0.9611,
  0.9571,
  0.9553,
  0.9539,
  0.9521,
  0.9546,
  0.9550,
  0.9553,
  0.9564,
  0.9575,
  0.9596,
  0.9618,
  0.9614,
  0.9618,
  0.9618,
  0.9593,
  0.9589,
  0.9607,
  0.9625,
  0.9650,
  0.9708,
  0.9751,
  0.9762,
  0.9766,
  0.9766,
  0.9769,
  0.9773;

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,
  FuelOilNo1,
  2011,
  January,
  0.9714,
  0.9730,
  0.9942,
  1.0164,
  1.0541,
  1.0928,
  1.1267,
  1.1580,
  1.1792,
  1.1967,
  1.2200,
  1.2333,
  1.2566,
  1.2709,
  1.2826,
  1.2985,
  1.3102,
  1.3250,
  1.3261,
  1.3282,
  1.3324,
  1.3356,
  1.3431,
  1.3510,
  1.3568,
  1.3606,
  1.3637,
  1.3674,
  1.3706,
  1.3743;

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,
  FuelOilNo2,
  2011,
  January,
  0.8469,
  0.8257,
  0.8681,
  0.8988,
  0.9289,
  0.9604,
  0.9897,
  1.0075,
  1.0314,
  1.0554,
  1.0861,
  1.1278,
  1.1497,
  1.1620,
  1.1743,
  1.1852,
  1.1948,
  1.2037,
  1.2071,
  1.2119,
  1.2139,
  1.2194,
  1.2276,
  1.2365,
  1.2420,
  1.2461,
  1.2509,
  1.2550,
  1.2591,
  1.2638;

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,
  NaturalGas,
  2011,
  January,
  0.9823,
  0.9557,
  0.9279,
  0.9257,
  0.9346,
  0.9412,
  0.9512,
  0.9645,
  0.9856,
  1.0067,
  1.0222,
  1.0410,
  1.0610,
  1.0787,
  1.0942,
  1.1098,
  1.1220,
  1.1308,
  1.1386,
  1.1486,
  1.1619,
  1.1763,
  1.1918,
  1.2118,
  1.2284,
  1.2439,
  1.2605,
  1.2772,
  1.2938,
  1.3115;

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,
  Coal,
  2011,
  January,
  0.9970,
  1.0089,
  1.0089,
  0.9941,
  0.9941,
  1.0000,
  1.0030,
  1.0059,
  1.0089,
  1.0119,
  1.0148,
  1.0178,
  1.0208,
  1.0267,
  1.0297,
  1.0356,
  1.0415,
  1.0534,
  1.0564,
  1.0593,
  1.0653,
  1.0712,
  1.0742,
  1.0801,
  1.0831,
  1.0831,
  1.0861,
  1.0890,
  1.0920,
  1.0950;

Building,
  Building 1,
  0,
  ,
  ,
  ,
  ,
  ,
  ;

Zone,
  Thermal Zone 1,
  -0,
  3.40523413561654,
  3.26624742207226,
  0.5,
  ,
  1,
  ,
  ,
  ,
  ,
  ,
  Yes;

Space,
  Space 5,
  Thermal Zone 1,
  ,
  ,
  ,
  189.1-2009 - Office - OpenOffice - CZ4-8;

SpaceList,
  189.1-2009 - Office - OpenOffice - CZ4-8,
  Space 6,
  Space 5,
  Space 1,
  Space 2,
  Space 3,
  Space 4;

ZoneInfiltration:DesignFlowRate,
  189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration,
  189.1-2009 - Office - OpenOffice - CZ4-8,
  Office Infil Quarter On,
  Flow/ExteriorArea,
  ,
  ,
  0.000226568,
  ,
  ,
  ,
  ,
  ,
  Outdoor;

BuildingSurface:Detailed,
  Surface 18,
  Wall,
  Interior Wall,
  Thermal Zone 1,
  Space 5,
  Surface,
  Surface 4,
  NoSun,
  NoWind,
  ,
  ,
  -0.67188778123961,
  -0.890978513394521,
  3.3499546541037,
  -0.671887781239612,
  -0.890978513394521,
  2.93226361699864e-31,
  0.0781122187603877,
  -0.890978513394521,
  0,
  0.0781122187603877,
  -0.890978513394521,
  3.3499546541037;

BuildingSurface:Detailed,
  Surface 27,
  Wall,
  Interior Wall,
  Thermal Zone 1,
  Space 5,
  Surface,
  Surface 104,
  NoSun,
  NoWind,
  ,
  ,
  0.0781122187603875,
  -0.890978513394521,
  3.3499546541037,
  0.0781122187603875,
  -0.890978513394521,
  0,
  0.828112218760388,
  -0.890978513394521,
  0,
  0.828112218760389,
  -0.890978513394521,
  3.3499546541037;

BuildingSurface:Detailed,
  Surface 32,
  Wall,
  Interior Wall,
  Thermal Zone 1,
  Space 5,
  Surface,
  Surface 31,
  NoSun,
  NoWind,
  ,
  ,
  0.0781122187603899,
  1.10902148660548,
  3.17497732705185,
  0.0781122187603899,
  1.10902148660548,
  0,
  -0.671887781239611,
  1.10902148660548,
  -3.88961353254558e-31,
  -0.671887781239609,
  1.10902148660548,
  3.17497732705185;

BuildingSurface:Detailed,
  Surface 33,
  Floor,
  ExtSlabCarpet 4in ClimateZone 1-8,
  Thermal Zone 1,
  Space 5,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  0.828112218760388,
  1.10902148660548,
  -7.26052315572699e-31,
  0.828112218760388,
  -0.890978513394521,
  -5.05937493929833e-32,
  -0.671887781239612,
  -0.890978513394521,
  2.89861787312511e-31,
  -0.671887781239611,
  1.10902148660548,
  -3.85596778867205e-31;

BuildingSurface:Detailed,
  Surface 34,
  Wall,
  Interior Wall,
  Thermal Zone 1,
  Space 5,
  Surface,
  Surface 6,
  NoSun,
  NoWind,
  ,
  ,
  -0.67188778123961,
  -0.890978513394521,
  3.3499546541037,
  -0.67188778123961,
  0.10902148660548,
  3.26246599057777,
  -0.671887781239612,
  0.109021486605478,
  -9.1023731340765e-32,
  -0.671887781239612,
  -0.890978513394521,
  2.93226361699864e-31;

FenestrationSurface:Detailed,
  Sub Surface 6,
  Door,
  Interior Door,
  Surface 34,
  Sub Surface 13,
  ,
  ,
  ,
  ,
  -0.671887781239612,
  0.0590214866054778,
  2,
  -0.671887781239612,
  0.0590214866054778,
  0,
  -0.671887781239612,
  -0.840978513394521,
  0,
  -0.671887781239612,
  -0.840978513394521,
  2;

BuildingSurface:Detailed,
  Surface 35,
  Wall,
  Interior Wall,
  Thermal Zone 1,
  Space 5,
  Surface,
  Surface 97,
  NoSun,
  NoWind,
  ,
  ,
  0.828112218760389,
  -0.890978513394521,
  3.3499546541037,
  0.828112218760388,
  -0.890978513394521,
  -5.39583237803362e-32,
  0.828112218760388,
  0.10902148660548,
  1.3489580945084e-31,
  0.828112218760389,
  0.109021486605479,
  3.26246599057777;

FenestrationSurface:Detailed,
  Sub Surface 17,
  Door,
  Interior Door,
  Surface 35,
  Sub Surface 9,
  ,
  ,
  ,
  ,
  0.828112218760388,
  -0.840978513394521,
  2,
  0.828112218760388,
  -0.840978513394521,
  0,
  0.828112218760388,
  0.0590214866054793,
  0,
  0.828112218760388,
  0.0590214866054793,
  2;

BuildingSurface:Detailed,
  Surface 36,
  Wall,
  Interior Wall,
  Thermal Zone 1,
  Space 5,
  Surface,
  Surface 22,
  NoSun,
  NoWind,
  ,
  ,
  0.828112218760389,
  0.109021486605479,
  3.26246599057777,
  0.828112218760388,
  0.10902148660548,
  -4.21580780912579e-31,
  0.828112218760388,
  1.10902148660548,
  -1.27916433154877e-30,
  0.828112218760389,
  1.10902148660548,
  3.17497732705185;

FenestrationSurface:Detailed,
  Sub Surface 16,
  Door,
  Interior Door,
  Surface 36,
  Sub Surface 10,
  ,
  ,
  ,
  ,
  0.828112218760388,
  0.15902148660548,
  2,
  0.828112218760388,
  0.15902148660548,
  -3.78118943696018e-32,
  0.828112218760388,
  1.05902148660548,
  -1.98108430310511e-31,
  0.828112218760388,
  1.05902148660548,
  2;

BuildingSurface:Detailed,
  Surface 37,
  Wall,
  Interior Wall,
  Thermal Zone 1,
  Space 5,
  Surface,
  Surface 24,
  NoSun,
  NoWind,
  ,
  ,
  0.828112218760389,
  1.10902148660548,
  3.17497732705185,
  0.828112218760388,
  1.10902148660548,
  -7.22687741185346e-31,
  0.0781122187603899,
  1.10902148660548,
  0,
  0.0781122187603899,
  1.10902148660548,
  3.17497732705185;

BuildingSurface:Detailed,
  Surface 39,
  Wall,
  Interior Wall,
  Thermal Zone 1,
  Space 5,
  Surface,
  Surface 92,
  NoSun,
  NoWind,
  ,
  ,
  -0.67188778123961,
  0.10902148660548,
  3.26246599057777,
  -0.671887781239609,
  1.10902148660548,
  3.17497732705185,
  -0.671887781239611,
  1.10902148660548,
  -3.88961353254558e-31,
  -0.671887781239612,
  0.109021486605478,
  5.21100518058996e-31;

FenestrationSurface:Detailed,
  Sub Surface 7,
  Door,
  Interior Door,
  Surface 39,
  Sub Surface 12,
  ,
  ,
  ,
  ,
  -0.671887781239612,
  1.05902148660548,
  2,
  -0.671887781239612,
  1.05902148660548,
  0,
  -0.671887781239612,
  0.159021486605478,
  0,
  -0.671887781239612,
  0.159021486605478,
  2;

BuildingSurface:Detailed,
  Surface 65,
  Roof,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
  Thermal Zone 1,
  Space 5,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.828112218760389,
  -0.890978513394521,
  3.3499546541037,
  0.828112218760389,
  1.10902148660548,
  3.17497732705185,
  -0.671887781239609,
  1.10902148660548,
  3.17497732705185,
  -0.67188778123961,
  -0.890978513394521,
  3.3499546541037;

Zone,
  Thermal Zone 2,
  -0,
  0.483346354376928,
  0.375268908677739,
  0.5,
  ,
  1,
  ,
  ,
  ,
  ,
  ,
  Yes;

Space,
  Space 1,
  Thermal Zone 2,
  ,
  ,
  ,
  189.1-2009 - Office - OpenOffice - CZ4-8;

BuildingSurface:Detailed,
  Surface 1,
  Floor,
  ExtSlabCarpet 4in ClimateZone 1-8,
  Thermal Zone 2,
  Space 1,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  2.25,
  3,
  1.15847133208838e-32,
  2.25,
  2,
  5.72865489469501e-33,
  3,
  2,
  6.36451891659087e-34,
  3,
  1.35358391162299e-16,
  -1.10756649607185e-32,
  6.50574000257065e-65,
  4.51194637207664e-17,
  9.2931470514252e-33,
  7.21911419532262e-16,
  3,
  2.68613223299916e-32;

BuildingSurface:Detailed,
  Surface 3,
  Wall,
  Interior Wall,
  Thermal Zone 2,
  Space 1,
  Surface,
  Surface 110,
  NoSun,
  NoWind,
  ,
  ,
  3,
  1.80477854883065e-16,
  3.52493198115554,
  3,
  1.35358391162299e-16,
  0,
  3,
  0.300000000000001,
  0,
  3,
  0.300000000000001,
  3.49868538209776;

BuildingSurface:Detailed,
  Surface 4,
  Wall,
  Interior Wall,
  Thermal Zone 2,
  Space 1,
  Surface,
  Surface 18,
  NoSun,
  NoWind,
  ,
  ,
  3,
  2,
  3.3499546541037,
  3,
  2,
  5.91046540566765e-35,
  2.25,
  2,
  9.58448404417416e-34,
  2.25,
  2,
  3.3499546541037;

BuildingSurface:Detailed,
  Surface 5,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  Thermal Zone 2,
  Space 1,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -9.9262820185686e-16,
  5.63993296509579e-17,
  3.52493198115554,
  4.24117918010311e-34,
  3.38395977905749e-17,
  -2.16575030809057e-34,
  3,
  1.46638257092491e-16,
  2.16575030809057e-34,
  3,
  1.69197988952874e-16,
  3.52493198115554;

FenestrationSurface:Detailed,
  Sub Surface 1,
  Door,
  Exterior Door,
  Surface 5,
  ,
  ,
  ,
  ,
  ,
  0.3,
  0,
  2.5,
  0.3,
  0,
  1.01788300322477e-34,
  2.8,
  0,
  -1.01788300322477e-34,
  2.8,
  0,
  2.5;

BuildingSurface:Detailed,
  Surface 55,
  Roof,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
  Thermal Zone 2,
  Space 1,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  3,
  2.69722689357706e-15,
  3.52493198115554,
  3,
  2,
  3.3499546541037,
  2.25,
  2,
  3.3499546541037,
  2.25,
  3,
  3.26246599057777,
  9.02389274415191e-17,
  3,
  3.26246599057777,
  -9.9262820185686e-16,
  4.51194637207664e-17,
  3.52493198115554;

BuildingSurface:Detailed,
  Surface 6,
  Wall,
  Interior Wall,
  Thermal Zone 2,
  Space 1,
  Surface,
  Surface 34,
  NoSun,
  NoWind,
  ,
  ,
  2.25,
  2,
  3.3499546541037,
  2.25,
  2,
  9.58448404417416e-34,
  2.25,
  3,
  1.97214057001267e-33,
  2.25,
  3,
  3.26246599057777;

FenestrationSurface:Detailed,
  Sub Surface 13,
  Door,
  Interior Door,
  Surface 6,
  Sub Surface 6,
  ,
  ,
  ,
  ,
  2.25,
  2.05,
  2,
  2.25,
  2.05,
  0,
  2.25,
  2.95,
  6.76688858020182e-33,
  2.25,
  2.95,
  2;

BuildingSurface:Detailed,
  Surface 7,
  Wall,
  Interior Wall,
  Thermal Zone 2,
  Space 1,
  Surface,
  Surface 30,
  NoSun,
  NoWind,
  ,
  ,
  2.25,
  3,
  3.26246599057777,
  2.25,
  3,
  1.97214057001267e-33,
  7.21911419532262e-16,
  3,
  4.00389308994494e-32,
  9.02389274415327e-17,
  3,
  3.26246599057777;

BuildingSurface:Detailed,
  Surface 8,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  Thermal Zone 2,
  Space 1,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -9.21081311131302e-16,
  4.51194637207664e-17,
  3.52493198115554,
  1.29360761630444e-17,
  3,
  3.26246599057777,
  7.9921427081075e-16,
  3,
  5.86694841435021e-32,
  -7.15468907255577e-17,
  4.51194637207664e-17,
  -1.75320913078543e-32;

FenestrationSurface:Detailed,
  Sub Surface 2,
  Window,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,
  Surface 8,
  ,
  ,
  ,
  ,
  ,
  0,
  2.7,
  2.5,
  0,
  2.7,
  0.4,
  0,
  2,
  0.4,
  0,
  2,
  2.5;

BuildingSurface:Detailed,
  Surface 9,
  Wall,
  Interior Wall,
  Thermal Zone 2,
  Space 1,
  Surface,
  Surface 101,
  NoSun,
  NoWind,
  ,
  ,
  3,
  0.300000000000001,
  3.49868538209776,
  3,
  0.300000000000001,
  0,
  3,
  2,
  0,
  3,
  2,
  3.3499546541037;

Zone,
  Thermal Zone 3,
  -0,
  4.82001770888173,
  1.43630082205993,
  0.5,
  ,
  1,
  ,
  ,
  ,
  ,
  ,
  Yes;

Space,
  Space 2,
  Thermal Zone 3,
  ,
  ,
  ,
  189.1-2009 - Office - OpenOffice - CZ4-8;

BuildingSurface:Detailed,
  Surface 100,
  Wall,
  Interior Wall,
  Thermal Zone 3,
  Space 2,
  Surface,
  Surface 19,
  NoSun,
  NoWind,
  ,
  ,
  1.6633286454952,
  1.93896808661781,
  3.26246599057777,
  1.6633286454952,
  1.93896808661781,
  0,
  -0.586671354504802,
  1.93896808661781,
  0,
  -0.586671354504801,
  1.93896808661781,
  3.26246599057777;

BuildingSurface:Detailed,
  Surface 101,
  Wall,
  Interior Wall,
  Thermal Zone 3,
  Space 2,
  Surface,
  Surface 9,
  NoSun,
  NoWind,
  ,
  ,
  -1.3366713545048,
  -0.76103191338219,
  3.49868538209776,
  -1.3366713545048,
  0.938968086617809,
  3.3499546541037,
  -1.3366713545048,
  0.938968086617809,
  0,
  -1.3366713545048,
  -0.76103191338219,
  0;

BuildingSurface:Detailed,
  Surface 102,
  Roof,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
  Thermal Zone 3,
  Space 2,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  1.6633286454952,
  -0.76103191338219,
  3.49868538209777,
  1.6633286454952,
  1.93896808661781,
  3.26246599057777,
  -0.586671354504801,
  1.93896808661781,
  3.26246599057777,
  -0.586671354504801,
  0.938968086617809,
  3.3499546541037,
  -1.3366713545048,
  0.938968086617809,
  3.3499546541037,
  -1.3366713545048,
  -0.76103191338219,
  3.49868538209777;

BuildingSurface:Detailed,
  Surface 104,
  Wall,
  Interior Wall,
  Thermal Zone 3,
  Space 2,
  Surface,
  Surface 27,
  NoSun,
  NoWind,
  ,
  ,
  -0.586671354504801,
  0.938968086617809,
  3.3499546541037,
  -0.586671354504802,
  0.938968086617809,
  0,
  -1.3366713545048,
  0.938968086617809,
  0,
  -1.3366713545048,
  0.938968086617809,
  3.3499546541037;

BuildingSurface:Detailed,
  Surface 14,
  Wall,
  Interior Wall,
  Thermal Zone 3,
  Space 2,
  Surface,
  Surface 26,
  NoSun,
  NoWind,
  ,
  ,
  1.6633286454952,
  -0.76103191338219,
  3.49868538209777,
  -1.3366713545048,
  -0.76103191338219,
  3.49868538209776,
  -1.3366713545048,
  -0.76103191338219,
  0,
  1.6633286454952,
  -0.76103191338219,
  0;

FenestrationSurface:Detailed,
  Sub Surface 3,
  Window,
  Interior Window,
  Surface 14,
  Sub Surface 5,
  ,
  ,
  ,
  ,
  -0.0366713545048022,
  -0.76103191338219,
  2.4,
  -0.0366713545048022,
  -0.76103191338219,
  2.25,
  0.3633286454952,
  -0.76103191338219,
  2.25,
  0.3633286454952,
  -0.76103191338219,
  2.4;

FenestrationSurface:Detailed,
  Sub Surface 4,
  Window,
  Interior Window,
  Surface 14,
  Sub Surface 8,
  ,
  ,
  ,
  ,
  -0.0366713545048022,
  -0.76103191338219,
  0.35,
  -0.0366713545048022,
  -0.76103191338219,
  0.2,
  0.3633286454952,
  -0.76103191338219,
  0.2,
  0.3633286454952,
  -0.76103191338219,
  0.35;

BuildingSurface:Detailed,
  Surface 2,
  Floor,
  ExtSlabCarpet 4in ClimateZone 1-8,
  Thermal Zone 3,
  Space 2,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  1.6633286454952,
  1.93896808661781,
  0,
  1.6633286454952,
  -0.76103191338219,
  0,
  -1.3366713545048,
  -0.76103191338219,
  0,
  -1.3366713545048,
  0.938968086617809,
  0,
  -0.586671354504802,
  0.938968086617809,
  0,
  -0.586671354504802,
  1.93896808661781,
  0;

BuildingSurface:Detailed,
  Surface 93,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  Thermal Zone 3,
  Space 2,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  1.6633286454952,
  -0.76103191338219,
  3.49868538209777,
  1.6633286454952,
  -0.76103191338219,
  0,
  1.6633286454952,
  1.93896808661781,
  0,
  1.6633286454952,
  1.93896808661781,
  3.26246599057777;

FenestrationSurface:Detailed,
  Sub Surface 11,
  Window,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,
  Surface 93,
  ,
  ,
  ,
  ,
  ,
  1.6633286454952,
  0.93896808661781,
  2.5,
  1.6633286454952,
  0.93896808661781,
  0.4,
  1.6633286454952,
  1.63896808661781,
  0.4,
  1.6633286454952,
  1.63896808661781,
  2.5;

BuildingSurface:Detailed,
  Surface 97,
  Wall,
  Interior Wall,
  Thermal Zone 3,
  Space 2,
  Surface,
  Surface 35,
  NoSun,
  NoWind,
  ,
  ,
  -0.586671354504801,
  0.938968086617809,
  3.3499546541037,
  -0.586671354504801,
  1.93896808661781,
  3.26246599057777,
  -0.586671354504802,
  1.93896808661781,
  0,
  -0.586671354504802,
  0.938968086617809,
  0;

FenestrationSurface:Detailed,
  Sub Surface 9,
  Door,
  Interior Door,
  Surface 97,
  Sub Surface 17,
  ,
  ,
  ,
  ,
  -0.586671354504802,
  1.88896808661781,
  2,
  -0.586671354504802,
  1.88896808661781,
  0,
  -0.586671354504802,
  0.988968086617809,
  0,
  -0.586671354504802,
  0.988968086617809,
  2;

Zone,
  Thermal Zone 4,
  -0,
  5.18686781128984,
  4.59515168885519,
  0.5,
  ,
  1,
  ,
  ,
  ,
  ,
  ,
  Yes;

Space,
  Space 3,
  Thermal Zone 4,
  ,
  ,
  ,
  189.1-2009 - Office - OpenOffice - CZ4-8;

BuildingSurface:Detailed,
  Surface 17,
  Floor,
  ExtSlabCarpet 4in ClimateZone 1-8,
  Thermal Zone 4,
  Space 3,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  1.29647854308709,
  1.78011721982255,
  0,
  1.29647854308709,
  -1.21988278017745,
  0,
  -0.953521456912912,
  -1.21988278017745,
  0,
  -0.953521456912912,
  -0.219882780177451,
  0,
  -1.70352145691291,
  -0.219882780177451,
  0,
  -1.70352145691291,
  1.78011721982255,
  0;

BuildingSurface:Detailed,
  Surface 19,
  Wall,
  Interior Wall,
  Thermal Zone 4,
  Space 3,
  Surface,
  Surface 100,
  NoSun,
  NoWind,
  ,
  ,
  -0.953521456912911,
  -1.21988278017745,
  3.26246599057777,
  -0.953521456912912,
  -1.21988278017745,
  0,
  1.29647854308709,
  -1.21988278017745,
  0,
  1.29647854308709,
  -1.21988278017745,
  3.26246599057777;

BuildingSurface:Detailed,
  Surface 20,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  Thermal Zone 4,
  Space 3,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  1.29647854308709,
  1.78011721982255,
  3,
  1.29647854308709,
  1.78011721982255,
  0,
  -1.70352145691291,
  1.78011721982255,
  0,
  -1.70352145691291,
  1.78011721982255,
  3;

BuildingSurface:Detailed,
  Surface 21,
  Wall,
  Interior Wall,
  Thermal Zone 4,
  Space 3,
  Surface,
  Surface 29,
  NoSun,
  NoWind,
  ,
  ,
  -1.70352145691291,
  -0.219882780177451,
  3.17497732705185,
  -1.70352145691291,
  1.78011721982255,
  3,
  -1.70352145691291,
  1.78011721982255,
  0,
  -1.70352145691291,
  -0.219882780177451,
  0;

BuildingSurface:Detailed,
  Surface 22,
  Wall,
  Interior Wall,
  Thermal Zone 4,
  Space 3,
  Surface,
  Surface 36,
  NoSun,
  NoWind,
  ,
  ,
  -0.953521456912911,
  -1.21988278017745,
  3.26246599057777,
  -0.953521456912911,
  -0.219882780177451,
  3.17497732705185,
  -0.953521456912912,
  -0.219882780177451,
  0,
  -0.953521456912912,
  -1.21988278017745,
  0;

FenestrationSurface:Detailed,
  Sub Surface 10,
  Door,
  Interior Door,
  Surface 22,
  Sub Surface 16,
  ,
  ,
  ,
  ,
  -0.953521456912912,
  -0.26988278017745,
  2,
  -0.953521456912912,
  -0.26988278017745,
  0,
  -0.953521456912912,
  -1.16988278017745,
  0,
  -0.953521456912912,
  -1.16988278017745,
  2;

BuildingSurface:Detailed,
  Surface 24,
  Wall,
  Interior Wall,
  Thermal Zone 4,
  Space 3,
  Surface,
  Surface 37,
  NoSun,
  NoWind,
  ,
  ,
  -1.70352145691291,
  -0.219882780177451,
  3.17497732705185,
  -1.70352145691291,
  -0.219882780177451,
  0,
  -0.953521456912912,
  -0.219882780177451,
  0,
  -0.953521456912911,
  -0.219882780177451,
  3.17497732705185;

BuildingSurface:Detailed,
  Surface 43,
  Roof,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
  Thermal Zone 4,
  Space 3,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  1.29647854308709,
  -1.21988278017745,
  3.26246599057777,
  1.29647854308709,
  1.78011721982255,
  3,
  -1.70352145691291,
  1.78011721982255,
  3,
  -1.70352145691291,
  -0.219882780177451,
  3.17497732705185,
  -0.953521456912911,
  -0.219882780177451,
  3.17497732705185,
  -0.953521456912911,
  -1.21988278017745,
  3.26246599057777;

BuildingSurface:Detailed,
  Surface 90,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  Thermal Zone 4,
  Space 3,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  1.29647854308709,
  -1.21988278017745,
  3.26246599057777,
  1.29647854308709,
  -1.21988278017745,
  0,
  1.29647854308709,
  1.78011721982255,
  0,
  1.29647854308709,
  1.78011721982255,
  3;

FenestrationSurface:Detailed,
  Sub Surface 14,
  Window,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,
  Surface 90,
  ,
  ,
  ,
  ,
  ,
  1.29647854308709,
  -0.919882780177449,
  2.5,
  1.29647854308709,
  -0.919882780177449,
  0.4,
  1.29647854308709,
  -0.21988278017745,
  0.4,
  1.29647854308709,
  -0.21988278017745,
  2.5;

Zone,
  Thermal Zone 5,
  -0,
  1.69612158660627,
  5.1159485046346,
  0.5,
  ,
  1,
  ,
  ,
  ,
  ,
  ,
  Yes;

Space,
  Space 4,
  Thermal Zone 5,
  ,
  ,
  ,
  189.1-2009 - Office - OpenOffice - CZ4-8;

BuildingSurface:Detailed,
  Surface 25,
  Floor,
  ExtSlabCarpet 4in ClimateZone 1-8,
  Thermal Zone 5,
  Space 4,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  1.78722476777066,
  1.25932040404314,
  0,
  1.78722476777066,
  -0.740679595956861,
  0,
  1.03722476777066,
  -0.740679595956861,
  0,
  1.03722476777066,
  -1.74067959595686,
  0,
  -1.21277523222934,
  -1.74067959595686,
  0,
  -1.21277523222934,
  1.25932040404314,
  0;

BuildingSurface:Detailed,
  Surface 28,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  Thermal Zone 5,
  Space 4,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  1.78722476777066,
  1.25932040404314,
  3,
  1.78722476777066,
  1.25932040404314,
  0,
  -1.21277523222934,
  1.25932040404314,
  0,
  -1.21277523222934,
  1.25932040404314,
  3;

BuildingSurface:Detailed,
  Surface 29,
  Wall,
  Interior Wall,
  Thermal Zone 5,
  Space 4,
  Surface,
  Surface 21,
  NoSun,
  NoWind,
  ,
  ,
  1.78722476777066,
  -0.740679595956861,
  3.17497732705185,
  1.78722476777066,
  -0.740679595956861,
  0,
  1.78722476777066,
  1.25932040404314,
  0,
  1.78722476777066,
  1.25932040404314,
  3;

BuildingSurface:Detailed,
  Surface 30,
  Wall,
  Interior Wall,
  Thermal Zone 5,
  Space 4,
  Surface,
  Surface 7,
  NoSun,
  NoWind,
  ,
  ,
  -1.21277523222934,
  -1.74067959595686,
  3.26246599057777,
  -1.21277523222934,
  -1.74067959595686,
  0,
  1.03722476777066,
  -1.74067959595686,
  0,
  1.03722476777066,
  -1.74067959595686,
  3.26246599057777;

BuildingSurface:Detailed,
  Surface 31,
  Wall,
  Interior Wall,
  Thermal Zone 5,
  Space 4,
  Surface,
  Surface 32,
  NoSun,
  NoWind,
  ,
  ,
  1.03722476777066,
  -0.740679595956861,
  3.17497732705185,
  1.03722476777066,
  -0.740679595956861,
  0,
  1.78722476777066,
  -0.740679595956861,
  0,
  1.78722476777066,
  -0.740679595956861,
  3.17497732705185;

BuildingSurface:Detailed,
  Surface 48,
  Roof,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
  Thermal Zone 5,
  Space 4,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  1.03722476777066,
  -1.74067959595686,
  3.26246599057777,
  1.03722476777066,
  -0.740679595956861,
  3.17497732705185,
  1.78722476777066,
  -0.740679595956861,
  3.17497732705185,
  1.78722476777066,
  1.25932040404314,
  3,
  -1.21277523222934,
  1.25932040404314,
  3,
  -1.21277523222934,
  -1.74067959595686,
  3.26246599057777;

BuildingSurface:Detailed,
  Surface 91,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  Thermal Zone 5,
  Space 4,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  -1.21277523222934,
  -1.74067959595686,
  3.26246599057777,
  -1.21277523222934,
  1.25932040404314,
  3,
  -1.21277523222934,
  1.25932040404314,
  0,
  -1.21277523222934,
  -1.74067959595686,
  0;

FenestrationSurface:Detailed,
  Sub Surface 15,
  Window,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,
  Surface 91,
  ,
  ,
  ,
  ,
  ,
  -1.21277523222934,
  -0.74067959595686,
  2.5,
  -1.21277523222934,
  -0.74067959595686,
  0.4,
  -1.21277523222934,
  -1.44067959595686,
  0.4,
  -1.21277523222934,
  -1.44067959595686,
  2.5;

BuildingSurface:Detailed,
  Surface 92,
  Wall,
  Interior Wall,
  Thermal Zone 5,
  Space 4,
  Surface,
  Surface 39,
  NoSun,
  NoWind,
  ,
  ,
  1.03722476777066,
  -1.74067959595686,
  3.26246599057777,
  1.03722476777066,
  -1.74067959595686,
  0,
  1.03722476777066,
  -0.740679595956861,
  0,
  1.03722476777066,
  -0.740679595956861,
  3.17497732705185;

FenestrationSurface:Detailed,
  Sub Surface 12,
  Door,
  Interior Door,
  Surface 92,
  Sub Surface 7,
  ,
  ,
  ,
  ,
  1.03722476777066,
  -1.69067959595686,
  2,
  1.03722476777066,
  -1.69067959595686,
  -6.76688858020181e-33,
  1.03722476777066,
  -0.79067959595686,
  -2.63598747991732e-34,
  1.03722476777066,
  -0.79067959595686,
  2;

Zone,
  Thermal Zone 6,
  -0,
  4.45759797783718,
  0.807491582570764,
  0,
  ,
  1,
  ,
  ,
  ,
  ,
  ,
  Yes;

Space,
  Space 6,
  Thermal Zone 6,
  ,
  ,
  ,
  189.1-2009 - Office - OpenOffice - CZ4-8;

BuildingSurface:Detailed,
  Surface 109,
  Roof,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
  Thermal Zone 6,
  Space 6,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  2.02574837653975,
  -0.432222673893024,
  4.02493198115555,
  2.02574837653975,
  -0.132222673893024,
  3.99868538209777,
  -0.974251623460251,
  -0.132222673893024,
  3.99868538209776,
  -0.974251623460252,
  -0.432222673893025,
  4.02493198115554;

BuildingSurface:Detailed,
  Surface 110,
  Wall,
  Interior Wall,
  Thermal Zone 6,
  Space 6,
  Surface,
  Surface 3,
  NoSun,
  NoWind,
  ,
  ,
  -0.974251623460252,
  -0.432222673893025,
  4.02493198115554,
  -0.974251623460251,
  -0.132222673893024,
  3.99868538209776,
  -0.974251623460252,
  -0.132222673893024,
  0.5,
  -0.974251623460252,
  -0.432222673893025,
  0.5;

BuildingSurface:Detailed,
  Surface 16,
  Floor,
  ExtSlabCarpet 4in ClimateZone 1-8,
  Thermal Zone 6,
  Space 6,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  2.02574837653975,
  -0.132222673893024,
  0.5,
  2.02574837653975,
  -0.432222673893024,
  0.5,
  -0.974251623460252,
  -0.432222673893025,
  0.5,
  -0.974251623460252,
  -0.132222673893024,
  0.5;

BuildingSurface:Detailed,
  Surface 26,
  Wall,
  Interior Wall,
  Thermal Zone 6,
  Space 6,
  Surface,
  Surface 14,
  NoSun,
  NoWind,
  ,
  ,
  2.02574837653975,
  -0.132222673893024,
  3.99868538209777,
  2.02574837653975,
  -0.132222673893024,
  0.5,
  -0.974251623460252,
  -0.132222673893024,
  0.5,
  -0.974251623460251,
  -0.132222673893024,
  3.99868538209776;

FenestrationSurface:Detailed,
  Sub Surface 5,
  Window,
  Interior Window,
  Surface 26,
  Sub Surface 3,
  ,
  ,
  ,
  ,
  0.72574837653975,
  -0.132222673893024,
  2.9,
  0.72574837653975,
  -0.132222673893024,
  2.75,
  0.325748376539748,
  -0.132222673893024,
  2.75,
  0.325748376539748,
  -0.132222673893024,
  2.9;

FenestrationSurface:Detailed,
  Sub Surface 8,
  Window,
  Interior Window,
  Surface 26,
  Sub Surface 4,
  ,
  ,
  ,
  ,
  0.72574837653975,
  -0.132222673893024,
  0.85,
  0.72574837653975,
  -0.132222673893024,
  0.7,
  0.325748376539748,
  -0.132222673893024,
  0.7,
  0.325748376539748,
  -0.132222673893024,
  0.85;

BuildingSurface:Detailed,
  Surface 38,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  Thermal Zone 6,
  Space 6,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  2.02574837653975,
  -0.432222673893024,
  4.02493198115555,
  2.02574837653975,
  -0.432222673893024,
  0.5,
  2.02574837653975,
  -0.132222673893024,
  0.5,
  2.02574837653975,
  -0.132222673893024,
  3.99868538209777;

BuildingSurface:Detailed,
  Surface 41,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  Thermal Zone 6,
  Space 6,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  2.02574837653975,
  -0.432222673893024,
  4.02493198115555,
  -0.974251623460252,
  -0.432222673893025,
  4.02493198115554,
  -0.974251623460252,
  -0.432222673893025,
  0.5,
  2.02574837653975,
  -0.432222673893024,
  0.5;

FenestrationSurface:Detailed,
  Sub Surface 18,
  Window,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,
  Surface 41,
  ,
  ,
  ,
  ,
  ,
  -0.524251623460252,
  -0.432222673893025,
  2.85,
  -0.524251623460252,
  -0.432222673893025,
  0.65,
  1.57574837653975,
  -0.432222673893025,
  0.65,
  1.57574837653975,
  -0.432222673893025,
  2.85;

SimulationControl,
  No,
  No,
  No,
  No,
  Yes,
  ,
  ;

ConvergenceLimits,
  1;

HeatBalanceAlgorithm,
  ConductionTransferFunction,
  200;

RunPeriod,
  Run Period 1,
  1,
  1,
  2006,
  12,
  31,
  2006,
  Sunday,
  No,
  No,
  No,
  Yes,
  Yes;

ShadowCalculation,
  PolygonClipping,
  Periodic,
  20,
  15000,
  SutherlandHodgman,
  512,
  SimpleSkyDiffuseModeling,
  No,
  No,
  No;

SurfaceConvectionAlgorithm:Inside,
  TARP;

SurfaceConvectionAlgorithm:Outside,
  DOE-2;

Sizing:Parameters,
  1.25,
  1.15;

ZoneAirContaminantBalance,
  No;

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,
  No,
  No;

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special,
  ,
  ,
  ,
  ,
  ;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative,
  Relative,
  Relative;

Material,
  1/2IN Gypsum,
  Smooth,
  0.0127,
  0.16,
  784.9,
  830.000000000001,
  0.9,
  0.4,
  0.4;

Material,
  1IN Stucco,
  Smooth,
  0.0253,
  0.691799999999999,
  1858,
  836.999999999999,
  0.9,
  0.92,
  0.92;

Material,
  8IN Concrete HW,
  MediumRough,
  0.2033,
  1.72959999999999,
  2242.99999999999,
  836.999999999999,
  0.9,
  0.65,
  0.65;

Material,
  F08 Metal surface,
  Smooth,
  0.0008,
  45.2800000000001,
  7823.99999999999,
  500,
  0.9,
  0.7,
  0.7;

Material,
  F16 Acoustic tile,
  MediumSmooth,
  0.0191,
  0.06,
  368,
  590.000000000002,
  0.9,
  0.3,
  0.3;

Material,
  G01a 19mm gypsum board,
  MediumSmooth,
  0.019,
  0.16,
  800,
  1090,
  0.9,
  0.4,
  0.4;

Material,
  G05 25mm wood,
  MediumSmooth,
  0.0254,
  0.15,
  608,
  1630,
  0.9,
  0.5,
  0.5;

Material,
  I01 25mm insulation board,
  MediumRough,
  0.0254,
  0.03,
  43,
  1210,
  0.9,
  0.6,
  0.6;

Material,
  M11 100mm lightweight concrete,
  MediumRough,
  0.1016,
  0.53,
  1280,
  840.000000000002,
  0.9,
  0.5,
  0.5;

Material,
  MAT-CC05 4 HW CONCRETE,
  Rough,
  0.1016,
  1.311,
  2240,
  836.800000000001,
  0.9,
  0.85,
  0.85;

Material,
  Metal Decking,
  MediumSmooth,
  0.0015,
  45.006,
  7680,
  418.4,
  0.9,
  0.6,
  0.6;

Material,
  Metal Roofing,
  MediumSmooth,
  0.0015,
  45.006,
  7680,
  418.4,
  0.9,
  0.6,
  0.6;

Material,
  Roof Insulation [18],
  MediumRough,
  0.1693,
  0.049,
  265,
  836.800000000001,
  0.9,
  0.7,
  0.7;

Material,
  Roof Insulation [21],
  MediumRough,
  0.2105,
  0.049,
  265,
  836.800000000001,
  0.9,
  0.7,
  0.7;

Material,
  Roof Insulation [25],
  MediumRough,
  0.263,
  0.049,
  265,
  836.800000000001,
  0.9,
  0.7,
  0.7;

Material,
  Roof Insulation [26],
  MediumRough,
  0.2941,
  0.049,
  265,
  836.800000000001,
  0.9,
  0.7,
  0.7;

Material,
  Roof Membrane,
  VeryRough,
  0.0095,
  0.16,
  1121.29,
  1460,
  0.9,
  0.7,
  0.7;

Material,
  Wall Insulation [31],
  MediumRough,
  0.0337000000000001,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material,
  Wall Insulation [35],
  MediumRough,
  0.0452,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material,
  Wall Insulation [36],
  MediumRough,
  0.0565999999999999,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material,
  Wall Insulation [37],
  MediumRough,
  0.0680999999999999,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material,
  Wall Insulation [40],
  MediumRough,
  0.0793999999999999,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material,
  Wall Insulation [42],
  MediumRough,
  0.0913999999999999,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material,
  Wall Insulation [44],
  MediumRough,
  0.1104,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material:AirGap,
  F04 Wall air space resistance,
  0.15;

Material:AirGap,
  F05 Ceiling air space resistance,
  0.18;

Material:NoMass,
  CP02 CARPET PAD,
  Smooth,
  0.1,
  0.9,
  0.8,
  0.8;

WindowMaterial:Blind,
  Window Material Blind 1,
  Horizontal,
  0.025,
  0.01875,
  0.001,
  45,
  221,
  0,
  0.5,
  0.5,
  0,
  0.5,
  0.5,
  0,
  0.5,
  0.5,
  0,
  0.5,
  0.5,
  0,
  0.9,
  0.9,
  0.05,
  0.5,
  0.5,
  0.5,
  0.5,
  0,
  180;

WindowMaterial:Glazing,
  Clear 3mm,
  SpectralAverage,
  ,
  0.00299999999999999,
  0.837,
  0.075,
  0,
  0.898,
  0.081,
  0,
  0,
  0.84,
  0.84,
  0.9,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [167],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.2374,
  0.7126,
  0,
  0.2512,
  0.6988,
  0,
  0,
  0.985,
  0.985,
  2.1073,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [197],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.2349,
  0.7151,
  0,
  0.2512,
  0.6988,
  0,
  0,
  0.9,
  0.9,
  0.0415,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [202],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.2325,
  0.7175,
  0,
  0.3192,
  0.6308,
  0,
  0,
  0.9,
  0.9,
  0.0192,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [207],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.3311,
  0.6189,
  0,
  0.44,
  0.51,
  0,
  0,
  0.9,
  0.9,
  0.0133,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [216],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.3801,
  0.5699,
  0,
  0.5079,
  0.4421,
  0,
  0,
  0.9,
  0.9,
  0.0133,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [221],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.4296,
  0.5204,
  0,
  0.4503,
  0.4997,
  0,
  0,
  0.9,
  0.9,
  0.0089,
  1,
  No;

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,
  0.05081016,
  0.05081016,
  0.05081016,
  0,
  1,
  0.7,
  0.7,
  0.9,
  DividedLite,
  0,
  0,
  0,
  0,
  0,
  0,
  1,
  0,
  0,
  0.9,
  0,
  0,
  0,
  0,
  0,
  CurtainWall;

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,
  Roof Membrane,
  Roof Insulation [18],
  Metal Decking;

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
  Roof Membrane,
  Roof Insulation [21],
  Metal Decking;

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8,
  Roof Membrane,
  Roof Insulation [26],
  Metal Decking;

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,
  Metal Roofing,
  Roof Insulation [25],
  Metal Decking;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [31],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [35],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [36],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [37],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [40],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [42],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [44],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1,
  Theoretical Glass [167];

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2,
  Theoretical Glass [197];

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3,
  Theoretical Glass [202];

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,
  Theoretical Glass [207];

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6,
  Theoretical Glass [216];

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8,
  Theoretical Glass [221];

Construction,
  Exterior Door,
  F08 Metal surface,
  I01 25mm insulation board;

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,
  MAT-CC05 4 HW CONCRETE,
  CP02 CARPET PAD;

Construction,
  Interior Ceiling,
  M11 100mm lightweight concrete,
  F05 Ceiling air space resistance,
  F16 Acoustic tile;

Construction,
  Interior Door,
  G05 25mm wood;

Construction,
  Interior Floor,
  F16 Acoustic tile,
  F05 Ceiling air space resistance,
  M11 100mm lightweight concrete;

Construction,
  Interior Partition,
  G05 25mm wood;

Construction,
  Interior Wall,
  G01a 19mm gypsum board,
  F04 Wall air space resistance,
  G01a 19mm gypsum board;

Construction,
  Interior Window,
  Clear 3mm;

Construction:AirBoundary,
  Air Wall,
  SimpleMixing,
  2,
  ;

Construction:AirBoundary,
  Construction Air Boundary 1,
  None,
  0,
  ;

Construction:AirBoundary,
  Construction Air Boundary 2,
  None,
  0,
  ;

Construction:AirBoundary,
  Construction Air Boundary 3,
  None,
  0,
  ;

Construction:AirBoundary,
  Construction Air Boundary 4,
  None,
  0,
  ;

Construction:AirBoundary,
  Construction Air Boundary 5,
  None,
  0,
  ;

Schedule:Constant,
  Always On Discrete,
  Always On Discrete Limits,
  1;

Schedule:Constant,
  Always Off Discrete,
  OnOff,
  0;

Schedule:Constant,
  Always On Continuous,
  Fractional 1,
  1;

ScheduleTypeLimits,
  ActivityLevel,
  0,
  ,
  Continuous,
  activitylevel;

ScheduleTypeLimits,
  ActivityLevel 12,
  0,
  ,
  Continuous,
  activitylevel;

ScheduleTypeLimits,
  ActivityLevel 13,
  0,
  ,
  Continuous,
  activitylevel;

ScheduleTypeLimits,
  ActivityLevel 5,
  0,
  ,
  Continuous,
  activitylevel;

ScheduleTypeLimits,
  Always On Discrete Limits,
  0,
  1,
  Discrete,
  availability;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  CONTINUOUS;

ScheduleTypeLimits,
  Fractional,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  Fractional 1,
  0,
  1,
  Continuous;

ScheduleTypeLimits,
  OnOff,
  0,
  1,
  Discrete,
  availability;

ScheduleTypeLimits,
  Temperature 11,
  ,
  ,
  Continuous,
  temperature;

ScheduleTypeLimits,
  Temperature 3,
  ,
  ,
  Continuous,
  temperature;

ScheduleTypeLimits,
  Temperature 36,
  ,
  ,
  Continuous,
  temperature;

ScheduleTypeLimits,
  Temperature 37,
  ,
  ,
  Continuous,
  temperature;

ScheduleTypeLimits,
  Temperature 4,
  ,
  ,
  Continuous,
  temperature;

ScheduleTypeLimits,
  Temperature 5,
  ,
  ,
  Continuous,
  temperature;

Schedule:Day:Interval,
  Large Office Activity Default Schedule,
  ActivityLevel 5,
  No,
  24:00,
  120;

Schedule:Day:Interval,
  Large Office Activity Summer Design Day,
  ActivityLevel 5,
  No,
  24:00,
  120;

Schedule:Day:Interval,
  Large Office Activity Winter Design Day,
  ActivityLevel 5,
  No,
  24:00,
  120;

Schedule:Day:Interval,
  Large Office Bldg Equip Default Schedule,
  Fractional,
  No,
  08:00,
  0.4,
  12:00,
  0.9,
  13:00,
  0.8,
  17:00,
  0.9,
  18:00,
  0.8,
  20:00,
  0.6,
  22:00,
  0.5,
  24:00,
  0.4;

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule,
  Fractional,
  No,
  24:00,
  0.3;

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 2 Day Schedule,
  Fractional,
  No,
  06:00,
  0.3,
  08:00,
  0.4,
  14:00,
  0.5,
  17:00,
  0.35,
  24:00,
  0.3;

Schedule:Day:Interval,
  Large Office Bldg Equip Summer Design Day,
  Fractional,
  No,
  24:00,
  1;

Schedule:Day:Interval,
  Large Office Bldg Equip Winter Design Day,
  Fractional,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Large Office Bldg Light Default Schedule,
  Fractional,
  No,
  05:00,
  0.05,
  07:00,
  0.1,
  08:00,
  0.3,
  17:00,
  0.9,
  18:00,
  0.7,
  20:00,
  0.5,
  22:00,
  0.3,
  23:00,
  0.1,
  24:00,
  0.05;

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule,
  Fractional,
  No,
  24:00,
  0.05;

Schedule:Day:Interval,
  Large Office Bldg Light Rule 2 Day Schedule,
  Fractional,
  No,
  06:00,
  0.05,
  08:00,
  0.1,
  14:00,
  0.5,
  17:00,
  0.15,
  24:00,
  0.05;

Schedule:Day:Interval,
  Large Office Bldg Light Summer Design Day,
  Fractional,
  No,
  24:00,
  1;

Schedule:Day:Interval,
  Large Office Bldg Light Winter Design Day,
  Fractional,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Large Office Bldg Occ Default Schedule,
  Fractional,
  No,
  06:00,
  0,
  07:00,
  0.1,
  08:00,
  0.2,
  12:00,
  0.95,
  13:00,
  0.5,
  17:00,
  0.95,
  18:00,
  0.7,
  20:00,
  0.4,
  22:00,
  0.1,
  24:00,
  0.05;

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 1 Day Schedule,
  Fractional,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 2 Day Schedule,
  Fractional,
  No,
  06:00,
  0,
  08:00,
  0.1,
  14:00,
  0.5,
  17:00,
  0.1,
  24:00,
  0;

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day,
  Fractional,
  No,
  06:00,
  0,
  22:00,
  1,
  24:00,
  0.05;

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day,
  Fractional,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule,
  Temperature 5,
  No,
  06:00,
  26.7,
  22:00,
  24,
  24:00,
  26.7;

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule,
  Temperature 5,
  No,
  24:00,
  26.7;

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule,
  Temperature 5,
  No,
  06:00,
  26.7,
  18:00,
  24,
  24:00,
  26.7;

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day,
  Temperature 5,
  No,
  06:00,
  26.7,
  22:00,
  24,
  24:00,
  26.7;

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day,
  Temperature 5,
  No,
  24:00,
  26.7;

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule,
  Temperature 3,
  No,
  06:00,
  15.6,
  22:00,
  21,
  24:00,
  15.6;

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule,
  Temperature 3,
  No,
  24:00,
  15.6;

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule,
  Temperature 3,
  No,
  06:00,
  15.6,
  18:00,
  21,
  24:00,
  15.6;

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day,
  Temperature 3,
  No,
  24:00,
  15.6;

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day,
  Temperature 3,
  No,
  24:00,
  21;

Schedule:Day:Interval,
  Large Office Infil Quarter On Default Schedule,
  Fractional,
  No,
  06:00,
  1,
  22:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 1 Day Schedule,
  Fractional,
  No,
  24:00,
  1;

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 2 Day Schedule,
  Fractional,
  No,
  06:00,
  1,
  18:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day,
  Fractional,
  No,
  06:00,
  1,
  22:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day,
  Fractional,
  No,
  06:00,
  1,
  18:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Medium Office Activity Default Schedule,
  ActivityLevel 13,
  No,
  24:00,
  120;

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day,
  ActivityLevel 13,
  No,
  24:00,
  120;

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day,
  ActivityLevel 13,
  No,
  24:00,
  120;

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule,
  Fraction,
  No,
  08:00,
  0.4,
  12:00,
  0.9,
  13:00,
  0.8,
  17:00,
  0.9,
  18:00,
  0.8,
  20:00,
  0.6,
  22:00,
  0.5,
  24:00,
  0.4;

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule,
  Fraction,
  No,
  24:00,
  0.3;

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule,
  Fraction,
  No,
  06:00,
  0.3,
  08:00,
  0.4,
  14:00,
  0.5,
  17:00,
  0.35,
  24:00,
  0.3;

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day,
  Fraction,
  No,
  24:00,
  1;

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day,
  Fraction,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule,
  Fraction,
  No,
  06:00,
  0,
  07:00,
  0.1,
  08:00,
  0.2,
  12:00,
  0.95,
  13:00,
  0.5,
  17:00,
  0.95,
  18:00,
  0.7,
  20:00,
  0.4,
  22:00,
  0.1,
  24:00,
  0.05;

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule,
  Fraction,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule,
  Fraction,
  No,
  06:00,
  0,
  08:00,
  0.1,
  14:00,
  0.5,
  17:00,
  0.1,
  24:00,
  0;

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day,
  Fraction,
  No,
  06:00,
  0,
  22:00,
  1,
  24:00,
  0.05;

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day,
  Fraction,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule,
  Temperature 37,
  No,
  06:00,
  26.7,
  22:00,
  24,
  24:00,
  26.7;

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule,
  Temperature 37,
  No,
  24:00,
  26.7;

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule,
  Temperature 37,
  No,
  06:00,
  26.7,
  18:00,
  24,
  24:00,
  26.7;

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day,
  Temperature 37,
  No,
  06:00,
  26.7,
  22:00,
  24,
  24:00,
  26.7;

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day,
  Temperature 37,
  No,
  24:00,
  26.7;

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule,
  Temperature 36,
  No,
  06:00,
  15.6,
  22:00,
  21,
  24:00,
  15.6;

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule,
  Temperature 36,
  No,
  24:00,
  15.6;

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule,
  Temperature 36,
  No,
  06:00,
  15.6,
  18:00,
  21,
  24:00,
  15.6;

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day,
  Temperature 36,
  No,
  24:00,
  15.6;

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day,
  Temperature 36,
  No,
  24:00,
  21;

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule,
  Fraction,
  No,
  06:00,
  1,
  22:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule,
  Fraction,
  No,
  24:00,
  1;

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule,
  Fraction,
  No,
  06:00,
  1,
  18:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day,
  Fraction,
  No,
  06:00,
  1,
  22:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day,
  Fraction,
  No,
  06:00,
  1,
  18:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Office Activity Default Schedule,
  ActivityLevel,
  No,
  24:00,
  132;

Schedule:Day:Interval,
  Office Activity Summer Design Day,
  ActivityLevel,
  No,
  24:00,
  132;

Schedule:Day:Interval,
  Office Activity Winter Design Day,
  ActivityLevel,
  No,
  24:00,
  132;

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,
  Fraction,
  No,
  08:00,
  0.4,
  12:00,
  0.9,
  13:00,
  0.8,
  17:00,
  0.9,
  18:00,
  0.8,
  20:00,
  0.6,
  22:00,
  0.5,
  24:00,
  0.4;

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,
  Fraction,
  No,
  24:00,
  0.3;

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,
  Fraction,
  No,
  06:00,
  0.3,
  08:00,
  0.4,
  14:00,
  0.5,
  17:00,
  0.35,
  24:00,
  0.3;

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,
  Fraction,
  No,
  24:00,
  1;

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,
  Fraction,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,
  Fraction,
  No,
  05:00,
  0.05,
  07:00,
  0.1,
  08:00,
  0.3,
  17:00,
  0.9,
  18:00,
  0.7,
  20:00,
  0.5,
  22:00,
  0.3,
  23:00,
  0.1,
  24:00,
  0.05;

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,
  Fraction,
  No,
  24:00,
  0.05;

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,
  Fraction,
  No,
  06:00,
  0.05,
  08:00,
  0.1,
  14:00,
  0.5,
  17:00,
  0.15,
  24:00,
  0.05;

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,
  Fraction,
  No,
  24:00,
  1;

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,
  Fraction,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,
  Fraction,
  No,
  06:00,
  0,
  07:00,
  0.100000001490116,
  08:00,
  0.200000002980232,
  12:00,
  0.850000023841858,
  13:00,
  0.5,
  17:00,
  0.850000023841858,
  18:00,
  0.699999988079071,
  20:00,
  0.400000005960464,
  22:00,
  0.100000001490116,
  24:00,
  0.0500000007450581;

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 1,
  Fraction,
  No,
  06:00,
  0,
  07:00,
  0.100000001490116,
  08:00,
  0.200000002980232,
  20:00,
  0.400000005960464,
  22:00,
  0.100000001490116,
  24:00,
  0.0500000007450581;

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,
  Fraction,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 1,
  Fraction,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,
  Fraction,
  No,
  06:00,
  0,
  08:00,
  0.100000001490116,
  14:00,
  0.400000005960464,
  17:00,
  0.100000001490116,
  24:00,
  0;

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 1,
  Fraction,
  No,
  06:00,
  0,
  08:00,
  0.100000001490116,
  14:00,
  0.25,
  17:00,
  0.100000001490116,
  24:00,
  0;

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,
  Fraction,
  No,
  06:00,
  0,
  22:00,
  1,
  24:00,
  0.05;

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,
  Fraction,
  No,
  06:00,
  0,
  22:00,
  1,
  24:00,
  0.05;

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,
  Fraction,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,
  Fraction,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Office Infil Quarter On Default Schedule,
  Fraction,
  No,
  06:00,
  1,
  22:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Office Infil Quarter On Rule 1 Day Schedule,
  Fraction,
  No,
  24:00,
  1;

Schedule:Day:Interval,
  Office Infil Quarter On Rule 2 Day Schedule,
  Fraction,
  No,
  06:00,
  1,
  18:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Office Infil Quarter On Summer Design Day,
  Fraction,
  No,
  06:00,
  1,
  22:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Office Infil Quarter On Winter Design Day,
  Fraction,
  No,
  06:00,
  1,
  18:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Small Office Activity Default Schedule,
  ActivityLevel 12,
  No,
  24:00,
  120;

Schedule:Day:Interval,
  Small Office Activity Summer Design Day,
  ActivityLevel 12,
  No,
  24:00,
  120;

Schedule:Day:Interval,
  Small Office Activity Winter Design Day,
  ActivityLevel 12,
  No,
  24:00,
  120;

Schedule:Day:Interval,
  Small Office Bldg Equip Default Schedule,
  Fractional,
  No,
  08:00,
  0.4,
  12:00,
  0.9,
  13:00,
  0.8,
  17:00,
  0.9,
  18:00,
  0.5,
  24:00,
  0.4;

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 1 Day Schedule,
  Fractional,
  No,
  24:00,
  0.3;

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 2 Day Schedule,
  Fractional,
  No,
  06:00,
  0.3,
  08:00,
  0.4,
  12:00,
  0.5,
  17:00,
  0.35,
  24:00,
  0.3;

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day,
  Fractional,
  No,
  24:00,
  1;

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day,
  Fractional,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Small Office Bldg Occ Default Schedule,
  Fractional,
  No,
  06:00,
  0,
  07:00,
  0.1,
  08:00,
  0.2,
  12:00,
  0.95,
  13:00,
  0.5,
  17:00,
  0.95,
  18:00,
  0.3,
  20:00,
  0.1,
  24:00,
  0.05;

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 1 Day Schedule,
  Fractional,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 2 Day Schedule,
  Fractional,
  No,
  06:00,
  0,
  08:00,
  0.1,
  12:00,
  0.3,
  17:00,
  0.1,
  24:00,
  0;

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day,
  Fractional,
  No,
  06:00,
  0,
  22:00,
  1,
  24:00,
  0.05;

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day,
  Fractional,
  No,
  24:00,
  0;

Schedule:Day:Interval,
  Small Office ClgSetp Default Schedule,
  Temperature 4,
  No,
  06:00,
  26.7,
  22:00,
  24,
  24:00,
  26.7;

Schedule:Day:Interval,
  Small Office ClgSetp Rule 1 Day Schedule,
  Temperature 4,
  No,
  24:00,
  26.7;

Schedule:Day:Interval,
  Small Office ClgSetp Rule 2 Day Schedule,
  Temperature 4,
  No,
  06:00,
  26.7,
  18:00,
  24,
  24:00,
  26.7;

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day,
  Temperature 4,
  No,
  06:00,
  26.7,
  22:00,
  24,
  24:00,
  26.7;

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day,
  Temperature 4,
  No,
  24:00,
  26.7;

Schedule:Day:Interval,
  Small Office HtgSetp Default Schedule,
  Temperature 11,
  No,
  06:00,
  15.6,
  22:00,
  21,
  24:00,
  15.6;

Schedule:Day:Interval,
  Small Office HtgSetp Rule 1 Day Schedule,
  Temperature 11,
  No,
  24:00,
  15.6;

Schedule:Day:Interval,
  Small Office HtgSetp Rule 2 Day Schedule,
  Temperature 11,
  No,
  06:00,
  15.6,
  18:00,
  21,
  24:00,
  15.6;

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day,
  Temperature 11,
  No,
  24:00,
  15.6;

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day,
  Temperature 11,
  No,
  24:00,
  21;

Schedule:Day:Interval,
  Small Office Infil Quarter On Default Schedule,
  Fractional,
  No,
  06:00,
  1,
  22:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 1 Day Schedule,
  Fractional,
  No,
  24:00,
  1;

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 2 Day Schedule,
  Fractional,
  No,
  06:00,
  1,
  18:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Small Office Infil Quarter On Summer Design Day,
  Fractional,
  No,
  06:00,
  1,
  22:00,
  0.25,
  24:00,
  1;

Schedule:Day:Interval,
  Small Office Infil Quarter On Winter Design Day,
  Fractional,
  No,
  06:00,
  1,
  18:00,
  0.25,
  24:00,
  1;

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan1-Dec31,
  Large Office Activity Default Schedule,
  Large Office Activity Default Schedule,
  Large Office Activity Default Schedule,
  Large Office Activity Default Schedule,
  Large Office Activity Default Schedule,
  Large Office Activity Default Schedule,
  Large Office Activity Default Schedule,
  Large Office Activity Default Schedule,
  Large Office Activity Summer Design Day,
  Large Office Activity Winter Design Day,
  Large Office Activity Default Schedule,
  Large Office Activity Default Schedule;

Schedule:Year,
  Large Office Activity,
  ActivityLevel 5,
  Large Office Activity Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Large Office Bldg Equip Week Rule - Jan1-Dec31,
  Large Office Bldg Equip Rule 1 Day Schedule,
  Large Office Bldg Equip Default Schedule,
  Large Office Bldg Equip Default Schedule,
  Large Office Bldg Equip Default Schedule,
  Large Office Bldg Equip Default Schedule,
  Large Office Bldg Equip Default Schedule,
  Large Office Bldg Equip Rule 2 Day Schedule,
  Large Office Bldg Equip Default Schedule,
  Large Office Bldg Equip Summer Design Day,
  Large Office Bldg Equip Winter Design Day,
  Large Office Bldg Equip Default Schedule,
  Large Office Bldg Equip Default Schedule;

Schedule:Year,
  Large Office Bldg Equip,
  Fractional,
  Large Office Bldg Equip Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Large Office Bldg Light Week Rule - Jan1-Dec31,
  Large Office Bldg Light Rule 1 Day Schedule,
  Large Office Bldg Light Default Schedule,
  Large Office Bldg Light Default Schedule,
  Large Office Bldg Light Default Schedule,
  Large Office Bldg Light Default Schedule,
  Large Office Bldg Light Default Schedule,
  Large Office Bldg Light Rule 2 Day Schedule,
  Large Office Bldg Light Default Schedule,
  Large Office Bldg Light Summer Design Day,
  Large Office Bldg Light Winter Design Day,
  Large Office Bldg Light Default Schedule,
  Large Office Bldg Light Default Schedule;

Schedule:Year,
  Large Office Bldg Light,
  Fractional,
  Large Office Bldg Light Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan1-Dec31,
  Large Office Bldg Occ Rule 1 Day Schedule,
  Large Office Bldg Occ Default Schedule,
  Large Office Bldg Occ Default Schedule,
  Large Office Bldg Occ Default Schedule,
  Large Office Bldg Occ Default Schedule,
  Large Office Bldg Occ Default Schedule,
  Large Office Bldg Occ Rule 2 Day Schedule,
  Large Office Bldg Occ Default Schedule,
  Large Office Bldg Occ Summer Design Day,
  Large Office Bldg Occ Winter Design Day,
  Large Office Bldg Occ Default Schedule,
  Large Office Bldg Occ Default Schedule;

Schedule:Year,
  Large Office Bldg Occ,
  Fractional,
  Large Office Bldg Occ Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan1-Dec31,
  Large Office ClgSetp Rule 1 Day Schedule,
  Large Office ClgSetp Default Schedule,
  Large Office ClgSetp Default Schedule,
  Large Office ClgSetp Default Schedule,
  Large Office ClgSetp Default Schedule,
  Large Office ClgSetp Default Schedule,
  Large Office ClgSetp Rule 2 Day Schedule,
  Large Office ClgSetp Default Schedule,
  Large Office ClgSetp Summer Design Day,
  Large Office ClgSetp Winter Design Day,
  Large Office ClgSetp Default Schedule,
  Large Office ClgSetp Default Schedule;

Schedule:Year,
  Large Office ClgSetp,
  Temperature 5,
  Large Office ClgSetp Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan1-Dec31,
  Large Office HtgSetp Rule 1 Day Schedule,
  Large Office HtgSetp Default Schedule,
  Large Office HtgSetp Default Schedule,
  Large Office HtgSetp Default Schedule,
  Large Office HtgSetp Default Schedule,
  Large Office HtgSetp Default Schedule,
  Large Office HtgSetp Rule 2 Day Schedule,
  Large Office HtgSetp Default Schedule,
  Large Office HtgSetp Summer Design Day,
  Large Office HtgSetp Winter Design Day,
  Large Office HtgSetp Default Schedule,
  Large Office HtgSetp Default Schedule;

Schedule:Year,
  Large Office HtgSetp,
  Temperature 3,
  Large Office HtgSetp Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan1-Dec31,
  Large Office Infil Quarter On Rule 1 Day Schedule,
  Large Office Infil Quarter On Default Schedule,
  Large Office Infil Quarter On Default Schedule,
  Large Office Infil Quarter On Default Schedule,
  Large Office Infil Quarter On Default Schedule,
  Large Office Infil Quarter On Default Schedule,
  Large Office Infil Quarter On Rule 2 Day Schedule,
  Large Office Infil Quarter On Default Schedule,
  Large Office Infil Quarter On Summer Design Day,
  Large Office Infil Quarter On Winter Design Day,
  Large Office Infil Quarter On Default Schedule,
  Large Office Infil Quarter On Default Schedule;

Schedule:Year,
  Large Office Infil Quarter On,
  Fractional,
  Large Office Infil Quarter On Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Medium Office Activity Week Rule - Jan1-Dec31,
  Medium Office Activity Default Schedule,
  Medium Office Activity Default Schedule,
  Medium Office Activity Default Schedule,
  Medium Office Activity Default Schedule,
  Medium Office Activity Default Schedule,
  Medium Office Activity Default Schedule,
  Medium Office Activity Default Schedule,
  Medium Office Activity Default Schedule,
  Medium Office Activity Summer Design Day,
  Medium Office Activity Winter Design Day,
  Medium Office Activity Default Schedule,
  Medium Office Activity Default Schedule;

Schedule:Year,
  Medium Office Activity,
  ActivityLevel 13,
  Medium Office Activity Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Medium Office Bldg Equip Week Rule - Jan1-Dec31,
  Medium Office Bldg Equip Rule 1 Day Schedule,
  Medium Office Bldg Equip Default Schedule,
  Medium Office Bldg Equip Default Schedule,
  Medium Office Bldg Equip Default Schedule,
  Medium Office Bldg Equip Default Schedule,
  Medium Office Bldg Equip Default Schedule,
  Medium Office Bldg Equip Rule 2 Day Schedule,
  Medium Office Bldg Equip Default Schedule,
  Medium Office Bldg Equip Summer Design Day,
  Medium Office Bldg Equip Winter Design Day,
  Medium Office Bldg Equip Default Schedule,
  Medium Office Bldg Equip Default Schedule;

Schedule:Year,
  Medium Office Bldg Equip,
  Fraction,
  Medium Office Bldg Equip Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Medium Office Bldg Occ Week Rule - Jan1-Dec31,
  Medium Office Bldg Occ Rule 1 Day Schedule,
  Medium Office Bldg Occ Default Schedule,
  Medium Office Bldg Occ Default Schedule,
  Medium Office Bldg Occ Default Schedule,
  Medium Office Bldg Occ Default Schedule,
  Medium Office Bldg Occ Default Schedule,
  Medium Office Bldg Occ Rule 2 Day Schedule,
  Medium Office Bldg Occ Default Schedule,
  Medium Office Bldg Occ Summer Design Day,
  Medium Office Bldg Occ Winter Design Day,
  Medium Office Bldg Occ Default Schedule,
  Medium Office Bldg Occ Default Schedule;

Schedule:Year,
  Medium Office Bldg Occ,
  Fraction,
  Medium Office Bldg Occ Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Medium Office ClgSetp Week Rule - Jan1-Dec31,
  Medium Office ClgSetp Rule 1 Day Schedule,
  Medium Office ClgSetp Default Schedule,
  Medium Office ClgSetp Default Schedule,
  Medium Office ClgSetp Default Schedule,
  Medium Office ClgSetp Default Schedule,
  Medium Office ClgSetp Default Schedule,
  Medium Office ClgSetp Rule 2 Day Schedule,
  Medium Office ClgSetp Default Schedule,
  Medium Office ClgSetp Summer Design Day,
  Medium Office ClgSetp Winter Design Day,
  Medium Office ClgSetp Default Schedule,
  Medium Office ClgSetp Default Schedule;

Schedule:Year,
  Medium Office ClgSetp,
  Temperature 37,
  Medium Office ClgSetp Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Medium Office HtgSetp Week Rule - Jan1-Dec31,
  Medium Office HtgSetp Rule 1 Day Schedule,
  Medium Office HtgSetp Default Schedule,
  Medium Office HtgSetp Default Schedule,
  Medium Office HtgSetp Default Schedule,
  Medium Office HtgSetp Default Schedule,
  Medium Office HtgSetp Default Schedule,
  Medium Office HtgSetp Rule 2 Day Schedule,
  Medium Office HtgSetp Default Schedule,
  Medium Office HtgSetp Summer Design Day,
  Medium Office HtgSetp Winter Design Day,
  Medium Office HtgSetp Default Schedule,
  Medium Office HtgSetp Default Schedule;

Schedule:Year,
  Medium Office HtgSetp,
  Temperature 36,
  Medium Office HtgSetp Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Medium Office Infil Quarter On Week Rule - Jan1-Dec31,
  Medium Office Infil Quarter On Rule 1 Day Schedule,
  Medium Office Infil Quarter On Default Schedule,
  Medium Office Infil Quarter On Default Schedule,
  Medium Office Infil Quarter On Default Schedule,
  Medium Office Infil Quarter On Default Schedule,
  Medium Office Infil Quarter On Default Schedule,
  Medium Office Infil Quarter On Rule 2 Day Schedule,
  Medium Office Infil Quarter On Default Schedule,
  Medium Office Infil Quarter On Summer Design Day,
  Medium Office Infil Quarter On Winter Design Day,
  Medium Office Infil Quarter On Default Schedule,
  Medium Office Infil Quarter On Default Schedule;

Schedule:Year,
  Medium Office Infil Quarter On,
  Fraction,
  Medium Office Infil Quarter On Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Office Activity Week Rule - Jan1-Dec31,
  Office Activity Default Schedule,
  Office Activity Default Schedule,
  Office Activity Default Schedule,
  Office Activity Default Schedule,
  Office Activity Default Schedule,
  Office Activity Default Schedule,
  Office Activity Default Schedule,
  Office Activity Default Schedule,
  Office Activity Summer Design Day,
  Office Activity Winter Design Day,
  Office Activity Default Schedule,
  Office Activity Default Schedule;

Schedule:Year,
  Office Activity,
  ActivityLevel,
  Office Activity Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Office Bldg Equip Week Rule - Jan1-Dec31,
  Office Bldg Equip Rule 1 Day Schedule,
  Office Bldg Equip Default Schedule,
  Office Bldg Equip Default Schedule,
  Office Bldg Equip Default Schedule,
  Office Bldg Equip Default Schedule,
  Office Bldg Equip Default Schedule,
  Office Bldg Equip Rule 2 Day Schedule,
  Office Bldg Equip Default Schedule,
  Office Bldg Equip Summer Design Day,
  Office Bldg Equip Winter Design Day,
  Office Bldg Equip Default Schedule,
  Office Bldg Equip Default Schedule;

Schedule:Year,
  Office Bldg Equip,
  Fraction,
  Office Bldg Equip Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Dec31,
  Office Bldg Light Rule 1 Day Schedule,
  Office Bldg Light Default Schedule,
  Office Bldg Light Default Schedule,
  Office Bldg Light Default Schedule,
  Office Bldg Light Default Schedule,
  Office Bldg Light Default Schedule,
  Office Bldg Light Rule 2 Day Schedule,
  Office Bldg Light Default Schedule,
  Office Bldg Light Summer Design Day,
  Office Bldg Light Winter Design Day,
  Office Bldg Light Default Schedule,
  Office Bldg Light Default Schedule;

Schedule:Year,
  Office Bldg Light,
  Fraction,
  Office Bldg Light Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Office Infil Quarter On Week Rule - Jan1-Dec31,
  Office Infil Quarter On Rule 1 Day Schedule,
  Office Infil Quarter On Default Schedule,
  Office Infil Quarter On Default Schedule,
  Office Infil Quarter On Default Schedule,
  Office Infil Quarter On Default Schedule,
  Office Infil Quarter On Default Schedule,
  Office Infil Quarter On Rule 2 Day Schedule,
  Office Infil Quarter On Default Schedule,
  Office Infil Quarter On Summer Design Day,
  Office Infil Quarter On Winter Design Day,
  Office Infil Quarter On Default Schedule,
  Office Infil Quarter On Default Schedule;

Schedule:Year,
  Office Infil Quarter On,
  Fraction,
  Office Infil Quarter On Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Office Misc Occ Week Rule - Jan1-Dec31,
  Office Bldg Occ Rule 1 Day Schedule 1,
  Office Bldg Occ Default Schedule 1,
  Office Bldg Occ Default Schedule 1,
  Office Bldg Occ Default Schedule 1,
  Office Bldg Occ Default Schedule 1,
  Office Bldg Occ Default Schedule 1,
  Office Bldg Occ Rule 2 Day Schedule 1,
  Office Bldg Occ Default Schedule 1,
  Office Bldg Occ Summer Design Day 1,
  Office Bldg Occ Winter Design Day 1,
  Office Bldg Occ Default Schedule 1,
  Office Bldg Occ Default Schedule 1;

Schedule:Year,
  Office Misc Occ,
  Fraction,
  Office Misc Occ Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Office Work Occ Week Rule - Jan1-Dec31,
  Office Bldg Occ Rule 1 Day Schedule,
  Office Bldg Occ Default Schedule,
  Office Bldg Occ Default Schedule,
  Office Bldg Occ Default Schedule,
  Office Bldg Occ Default Schedule,
  Office Bldg Occ Default Schedule,
  Office Bldg Occ Rule 2 Day Schedule,
  Office Bldg Occ Default Schedule,
  Office Bldg Occ Summer Design Day,
  Office Bldg Occ Winter Design Day,
  Office Bldg Occ Default Schedule,
  Office Bldg Occ Default Schedule;

Schedule:Year,
  Office Work Occ,
  Fraction,
  Office Work Occ Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Small Office Activity Week Rule - Jan1-Dec31,
  Small Office Activity Default Schedule,
  Small Office Activity Default Schedule,
  Small Office Activity Default Schedule,
  Small Office Activity Default Schedule,
  Small Office Activity Default Schedule,
  Small Office Activity Default Schedule,
  Small Office Activity Default Schedule,
  Small Office Activity Default Schedule,
  Small Office Activity Summer Design Day,
  Small Office Activity Winter Design Day,
  Small Office Activity Default Schedule,
  Small Office Activity Default Schedule;

Schedule:Year,
  Small Office Activity,
  ActivityLevel 12,
  Small Office Activity Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - Jan1-Dec31,
  Small Office Bldg Equip Rule 1 Day Schedule,
  Small Office Bldg Equip Default Schedule,
  Small Office Bldg Equip Default Schedule,
  Small Office Bldg Equip Default Schedule,
  Small Office Bldg Equip Default Schedule,
  Small Office Bldg Equip Default Schedule,
  Small Office Bldg Equip Rule 2 Day Schedule,
  Small Office Bldg Equip Default Schedule,
  Small Office Bldg Equip Summer Design Day,
  Small Office Bldg Equip Winter Design Day,
  Small Office Bldg Equip Default Schedule,
  Small Office Bldg Equip Default Schedule;

Schedule:Year,
  Small Office Bldg Equip,
  Fractional,
  Small Office Bldg Equip Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Small Office Bldg Occ Week Rule - Jan1-Dec31,
  Small Office Bldg Occ Rule 1 Day Schedule,
  Small Office Bldg Occ Default Schedule,
  Small Office Bldg Occ Default Schedule,
  Small Office Bldg Occ Default Schedule,
  Small Office Bldg Occ Default Schedule,
  Small Office Bldg Occ Default Schedule,
  Small Office Bldg Occ Rule 2 Day Schedule,
  Small Office Bldg Occ Default Schedule,
  Small Office Bldg Occ Summer Design Day,
  Small Office Bldg Occ Winter Design Day,
  Small Office Bldg Occ Default Schedule,
  Small Office Bldg Occ Default Schedule;

Schedule:Year,
  Small Office Bldg Occ,
  Fractional,
  Small Office Bldg Occ Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Small Office ClgSetp Week Rule - Jan1-Dec31,
  Small Office ClgSetp Rule 1 Day Schedule,
  Small Office ClgSetp Default Schedule,
  Small Office ClgSetp Default Schedule,
  Small Office ClgSetp Default Schedule,
  Small Office ClgSetp Default Schedule,
  Small Office ClgSetp Default Schedule,
  Small Office ClgSetp Rule 2 Day Schedule,
  Small Office ClgSetp Default Schedule,
  Small Office ClgSetp Summer Design Day,
  Small Office ClgSetp Winter Design Day,
  Small Office ClgSetp Default Schedule,
  Small Office ClgSetp Default Schedule;

Schedule:Year,
  Small Office ClgSetp,
  Temperature 4,
  Small Office ClgSetp Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Small Office HtgSetp Week Rule - Jan1-Dec31,
  Small Office HtgSetp Rule 1 Day Schedule,
  Small Office HtgSetp Default Schedule,
  Small Office HtgSetp Default Schedule,
  Small Office HtgSetp Default Schedule,
  Small Office HtgSetp Default Schedule,
  Small Office HtgSetp Default Schedule,
  Small Office HtgSetp Rule 2 Day Schedule,
  Small Office HtgSetp Default Schedule,
  Small Office HtgSetp Summer Design Day,
  Small Office HtgSetp Winter Design Day,
  Small Office HtgSetp Default Schedule,
  Small Office HtgSetp Default Schedule;

Schedule:Year,
  Small Office HtgSetp,
  Temperature 11,
  Small Office HtgSetp Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

Schedule:Week:Daily,
  Small Office Infil Quarter On Week Rule - Jan1-Dec31,
  Small Office Infil Quarter On Rule 1 Day Schedule,
  Small Office Infil Quarter On Default Schedule,
  Small Office Infil Quarter On Default Schedule,
  Small Office Infil Quarter On Default Schedule,
  Small Office Infil Quarter On Default Schedule,
  Small Office Infil Quarter On Default Schedule,
  Small Office Infil Quarter On Rule 2 Day Schedule,
  Small Office Infil Quarter On Default Schedule,
  Small Office Infil Quarter On Summer Design Day,
  Small Office Infil Quarter On Winter Design Day,
  Small Office Infil Quarter On Default Schedule,
  Small Office Infil Quarter On Default Schedule;

Schedule:Year,
  Small Office Infil Quarter On,
  Fractional,
  Small Office Infil Quarter On Week Rule - Jan1-Dec31,
  1,
  1,
  12,
  31;

OutdoorAir:Node,
  Model Outdoor Air Node;

OutputControl:ReportingTolerances,
  0.2,
  0.2;

OutputControl:ResilienceSummaries,
  Simplified;

Output:JSON,
  TimeSeriesAndTabular,
  No,
  No,
  No;

Site:Location,
  Rabat-Sale.AP,
  34.051,
  -6.752,
  1,
  84.1,
  No;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Clg .4% Condns DB=>MWB,
  8,
  21,
  SummerDesignDay,
  32.9,
  11.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  21.3,
  ,
  ,
  ,
  ,
  100319,
  4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Clg .4% Condns DP=>MDB,
  8,
  21,
  SummerDesignDay,
  26,
  8.6,
  DefaultMultipliers,
  ,
  Dewpoint,
  23,
  ,
  ,
  ,
  ,
  100319,
  4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Clg .4% Condns Enth=>MDB,
  8,
  21,
  SummerDesignDay,
  28.5,
  8.6,
  DefaultMultipliers,
  ,
  Enthalpy,
  ,
  ,
  ,
  72700,
  ,
  100319,
  4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Clg .4% Condns WB=>MDB,
  8,
  21,
  SummerDesignDay,
  28.4,
  9.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  24.2,
  ,
  ,
  ,
  ,
  100319,
  4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Clg 1% Condns DB=>MWB,
  8,
  21,
  SummerDesignDay,
  30.2,
  11.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  21,
  ,
  ,
  ,
  ,
  100319,
  4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Clg 1% Condns DP=>MDB,
  8,
  21,
  SummerDesignDay,
  25.3,
  8.6,
  DefaultMultipliers,
  ,
  Dewpoint,
  22.2,
  ,
  ,
  ,
  ,
  100319,
  4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Clg 1% Condns Enth=>MDB,
  8,
  21,
  SummerDesignDay,
  26.8,
  8.6,
  DefaultMultipliers,
  ,
  Enthalpy,
  ,
  ,
  ,
  69300,
  ,
  100319,
  4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Clg 1% Condns WB=>MDB,
  8,
  21,
  SummerDesignDay,
  27,
  9.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  23.3,
  ,
  ,
  ,
  ,
  100319,
  4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Clg 2% Condns DB=>MWB,
  8,
  21,
  SummerDesignDay,
  28.3,
  11.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  21.2,
  ,
  ,
  ,
  ,
  100319,
  4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Clg 2% Condns DP=>MDB,
  8,
  21,
  SummerDesignDay,
  24.6,
  8.6,
  DefaultMultipliers,
  ,
  Dewpoint,
  21.4,
  ,
  ,
  ,
  ,
  100319,
  4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Clg 2% Condns Enth=>MDB,
  8,
  21,
  SummerDesignDay,
  26.1,
  8.6,
  DefaultMultipliers,
  ,
  Enthalpy,
  ,
  ,
  ,
  67000,
  ,
  100319,
  4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Clg 2% Condns WB=>MDB,
  8,
  21,
  SummerDesignDay,
  26.1,
  9.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  22.7,
  ,
  ,
  ,
  ,
  100319,
  4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Htg 99% Condns DB,
  1,
  21,
  WinterDesignDay,
  5.6,
  0,
  DefaultMultipliers,
  ,
  Wetbulb,
  5.6,
  ,
  ,
  ,
  ,
  100319,
  1.2,
  160,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Htg 99.6% Condns DB,
  1,
  21,
  WinterDesignDay,
  4.4,
  0,
  DefaultMultipliers,
  ,
  Wetbulb,
  4.4,
  ,
  ,
  ,
  ,
  100319,
  1.2,
  160,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Htg Wind 99% Condns WS=>MCDB,
  1,
  21,
  WinterDesignDay,
  14.8,
  0,
  DefaultMultipliers,
  ,
  Wetbulb,
  14.8,
  ,
  ,
  ,
  ,
  100319,
  8.4,
  160,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Htg Wind 99.6% Condns WS=>MCDB,
  1,
  21,
  WinterDesignDay,
  15,
  0,
  DefaultMultipliers,
  ,
  Wetbulb,
  15,
  ,
  ,
  ,
  ,
  100319,
  10,
  160,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Hum_n 99% Condns DP=>MCDB,
  1,
  21,
  WinterDesignDay,
  10,
  0,
  DefaultMultipliers,
  ,
  Dewpoint,
  2.5,
  ,
  ,
  ,
  ,
  100319,
  1.2,
  160,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP Ann Hum_n 99.6% Condns DP=>MCDB,
  1,
  21,
  WinterDesignDay,
  11.8,
  0,
  DefaultMultipliers,
  ,
  Dewpoint,
  0.8,
  ,
  ,
  ,
  ,
  100319,
  1.2,
  160,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP April .4% Condns DB=>MCWB,
  4,
  21,
  SummerDesignDay,
  29.8,
  9.7,
  DefaultMultipliers,
  ,
  Wetbulb,
  18.1,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.394,
  2.329,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP April .4% Condns WB=>MCDB,
  4,
  21,
  SummerDesignDay,
  26.1,
  9.7,
  DefaultMultipliers,
  ,
  Wetbulb,
  20.1,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.394,
  2.329,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP April 10% Condns DB=>MCWB,
  4,
  21,
  SummerDesignDay,
  20.8,
  13.3,
  DefaultMultipliers,
  ,
  Wetbulb,
  16.5,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.394,
  2.329,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP April 10% Condns WB=>MCDB,
  4,
  21,
  SummerDesignDay,
  20.2,
  11.3,
  DefaultMultipliers,
  ,
  Wetbulb,
  16.9,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.394,
  2.329,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP April 2% Condns DB=>MCWB,
  4,
  21,
  SummerDesignDay,
  25.1,
  9.7,
  DefaultMultipliers,
  ,
  Wetbulb,
  16.8,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.394,
  2.329,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP April 2% Condns WB=>MCDB,
  4,
  21,
  SummerDesignDay,
  22.9,
  9.7,
  DefaultMultipliers,
  ,
  Wetbulb,
  18.4,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.394,
  2.329,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP April 5% Condns DB=>MCWB,
  4,
  21,
  SummerDesignDay,
  22.3,
  13.3,
  DefaultMultipliers,
  ,
  Wetbulb,
  16.8,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.394,
  2.329,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP April 5% Condns WB=>MCDB,
  4,
  21,
  SummerDesignDay,
  21.4,
  11.3,
  DefaultMultipliers,
  ,
  Wetbulb,
  17.5,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.394,
  2.329,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP August .4% Condns DB=>MCWB,
  8,
  21,
  SummerDesignDay,
  35.5,
  8.6,
  DefaultMultipliers,
  ,
  Wetbulb,
  21.7,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP August .4% Condns WB=>MCDB,
  8,
  21,
  SummerDesignDay,
  30.3,
  8.6,
  DefaultMultipliers,
  ,
  Wetbulb,
  25.8,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP August 10% Condns DB=>MCWB,
  8,
  21,
  SummerDesignDay,
  27.1,
  11.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  22.1,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP August 10% Condns WB=>MCDB,
  8,
  21,
  SummerDesignDay,
  26.1,
  9.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  22.8,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP August 2% Condns DB=>MCWB,
  8,
  21,
  SummerDesignDay,
  30.9,
  8.6,
  DefaultMultipliers,
  ,
  Wetbulb,
  22.6,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP August 2% Condns WB=>MCDB,
  8,
  21,
  SummerDesignDay,
  27.9,
  8.6,
  DefaultMultipliers,
  ,
  Wetbulb,
  24.3,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP August 5% Condns DB=>MCWB,
  8,
  21,
  SummerDesignDay,
  28.6,
  11.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  22.7,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP August 5% Condns WB=>MCDB,
  8,
  21,
  SummerDesignDay,
  26.8,
  9.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  23.4,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.488,
  2.077,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP December .4% Condns DB=>MCWB,
  12,
  21,
  SummerDesignDay,
  24,
  9.5,
  DefaultMultipliers,
  ,
  Wetbulb,
  15.8,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.33,
  2.543,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP December .4% Condns WB=>MCDB,
  12,
  21,
  SummerDesignDay,
  20.7,
  9.5,
  DefaultMultipliers,
  ,
  Wetbulb,
  18.4,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.33,
  2.543,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP December 10% Condns DB=>MCWB,
  12,
  21,
  SummerDesignDay,
  18.5,
  11.1,
  DefaultMultipliers,
  ,
  Wetbulb,
  14.9,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.33,
  2.543,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP December 10% Condns WB=>MCDB,
  12,
  21,
  SummerDesignDay,
  17.9,
  8.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  15.4,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.33,
  2.543,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP December 2% Condns DB=>MCWB,
  12,
  21,
  SummerDesignDay,
  21.4,
  9.5,
  DefaultMultipliers,
  ,
  Wetbulb,
  15.2,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.33,
  2.543,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP December 2% Condns WB=>MCDB,
  12,
  21,
  SummerDesignDay,
  19.3,
  9.5,
  DefaultMultipliers,
  ,
  Wetbulb,
  17.1,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.33,
  2.543,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP December 5% Condns DB=>MCWB,
  12,
  21,
  SummerDesignDay,
  19.8,
  11.1,
  DefaultMultipliers,
  ,
  Wetbulb,
  15.4,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.33,
  2.543,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP December 5% Condns WB=>MCDB,
  12,
  21,
  SummerDesignDay,
  18.6,
  8.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  16.2,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.33,
  2.543,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP February .4% Condns DB=>MCWB,
  2,
  21,
  SummerDesignDay,
  24.4,
  9.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  14.8,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.349,
  2.46,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP February .4% Condns WB=>MCDB,
  2,
  21,
  SummerDesignDay,
  21,
  9.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  17.3,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.349,
  2.46,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP February 10% Condns DB=>MCWB,
  2,
  21,
  SummerDesignDay,
  17.8,
  12.3,
  DefaultMultipliers,
  ,
  Wetbulb,
  14.3,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.349,
  2.46,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP February 10% Condns WB=>MCDB,
  2,
  21,
  SummerDesignDay,
  17.4,
  10.7,
  DefaultMultipliers,
  ,
  Wetbulb,
  14.7,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.349,
  2.46,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP February 2% Condns DB=>MCWB,
  2,
  21,
  SummerDesignDay,
  21.3,
  9.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  14.9,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.349,
  2.46,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP February 2% Condns WB=>MCDB,
  2,
  21,
  SummerDesignDay,
  19.3,
  9.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  16.3,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.349,
  2.46,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP February 5% Condns DB=>MCWB,
  2,
  21,
  SummerDesignDay,
  19.3,
  12.3,
  DefaultMultipliers,
  ,
  Wetbulb,
  14.8,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.349,
  2.46,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP February 5% Condns WB=>MCDB,
  2,
  21,
  SummerDesignDay,
  18.2,
  10.7,
  DefaultMultipliers,
  ,
  Wetbulb,
  15.5,
  ,
  ,
  ,
  ,
  100319,
  2.7,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.349,
  2.46,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP January .4% Condns DB=>MCWB,
  1,
  21,
  SummerDesignDay,
  22,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  14,
  ,
  ,
  ,
  ,
  100319,
  2.4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.329,
  2.523,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP January .4% Condns WB=>MCDB,
  1,
  21,
  SummerDesignDay,
  19.1,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  16.5,
  ,
  ,
  ,
  ,
  100319,
  2.4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.329,
  2.523,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP January 10% Condns DB=>MCWB,
  1,
  21,
  SummerDesignDay,
  16.9,
  11.4,
  DefaultMultipliers,
  ,
  Wetbulb,
  13.6,
  ,
  ,
  ,
  ,
  100319,
  2.4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.329,
  2.523,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP January 10% Condns WB=>MCDB,
  1,
  21,
  SummerDesignDay,
  16.5,
  9.7,
  DefaultMultipliers,
  ,
  Wetbulb,
  14,
  ,
  ,
  ,
  ,
  100319,
  2.4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.329,
  2.523,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP January 2% Condns DB=>MCWB,
  1,
  21,
  SummerDesignDay,
  19.4,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  14.3,
  ,
  ,
  ,
  ,
  100319,
  2.4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.329,
  2.523,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP January 2% Condns WB=>MCDB,
  1,
  21,
  SummerDesignDay,
  17.9,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  15.6,
  ,
  ,
  ,
  ,
  100319,
  2.4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.329,
  2.523,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP January 5% Condns DB=>MCWB,
  1,
  21,
  SummerDesignDay,
  18.1,
  11.4,
  DefaultMultipliers,
  ,
  Wetbulb,
  14.2,
  ,
  ,
  ,
  ,
  100319,
  2.4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.329,
  2.523,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP January 5% Condns WB=>MCDB,
  1,
  21,
  SummerDesignDay,
  17.2,
  9.7,
  DefaultMultipliers,
  ,
  Wetbulb,
  14.8,
  ,
  ,
  ,
  ,
  100319,
  2.4,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.329,
  2.523,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP July .4% Condns DB=>MCWB,
  7,
  21,
  SummerDesignDay,
  36.8,
  8.5,
  DefaultMultipliers,
  ,
  Wetbulb,
  23.7,
  ,
  ,
  ,
  ,
  100319,
  3,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.495,
  2.043,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP July .4% Condns WB=>MCDB,
  7,
  21,
  SummerDesignDay,
  32.8,
  8.5,
  DefaultMultipliers,
  ,
  Wetbulb,
  25.9,
  ,
  ,
  ,
  ,
  100319,
  3,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.495,
  2.043,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP July 10% Condns DB=>MCWB,
  7,
  21,
  SummerDesignDay,
  26.7,
  11.7,
  DefaultMultipliers,
  ,
  Wetbulb,
  21.8,
  ,
  ,
  ,
  ,
  100319,
  3,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.495,
  2.043,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP July 10% Condns WB=>MCDB,
  7,
  21,
  SummerDesignDay,
  25.8,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  22.3,
  ,
  ,
  ,
  ,
  100319,
  3,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.495,
  2.043,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP July 2% Condns DB=>MCWB,
  7,
  21,
  SummerDesignDay,
  30.8,
  8.5,
  DefaultMultipliers,
  ,
  Wetbulb,
  21.9,
  ,
  ,
  ,
  ,
  100319,
  3,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.495,
  2.043,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP July 2% Condns WB=>MCDB,
  7,
  21,
  SummerDesignDay,
  28.4,
  8.5,
  DefaultMultipliers,
  ,
  Wetbulb,
  24,
  ,
  ,
  ,
  ,
  100319,
  3,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.495,
  2.043,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP July 5% Condns DB=>MCWB,
  7,
  21,
  SummerDesignDay,
  28.4,
  11.7,
  DefaultMultipliers,
  ,
  Wetbulb,
  22.3,
  ,
  ,
  ,
  ,
  100319,
  3,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.495,
  2.043,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP July 5% Condns WB=>MCDB,
  7,
  21,
  SummerDesignDay,
  26.8,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  23.1,
  ,
  ,
  ,
  ,
  100319,
  3,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.495,
  2.043,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP June .4% Condns DB=>MCWB,
  6,
  21,
  SummerDesignDay,
  36.7,
  8.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  21.7,
  ,
  ,
  ,
  ,
  100319,
  3.1,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.425,
  2.278,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP June .4% Condns WB=>MCDB,
  6,
  21,
  SummerDesignDay,
  30.4,
  8.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  24.1,
  ,
  ,
  ,
  ,
  100319,
  3.1,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.425,
  2.278,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP June 10% Condns DB=>MCWB,
  6,
  21,
  SummerDesignDay,
  25.4,
  12.7,
  DefaultMultipliers,
  ,
  Wetbulb,
  20.4,
  ,
  ,
  ,
  ,
  100319,
  3.1,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.425,
  2.278,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP June 10% Condns WB=>MCDB,
  6,
  21,
  SummerDesignDay,
  24.9,
  10.3,
  DefaultMultipliers,
  ,
  Wetbulb,
  20.9,
  ,
  ,
  ,
  ,
  100319,
  3.1,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.425,
  2.278,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP June 2% Condns DB=>MCWB,
  6,
  21,
  SummerDesignDay,
  30.1,
  8.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  20.8,
  ,
  ,
  ,
  ,
  100319,
  3.1,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.425,
  2.278,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP June 2% Condns WB=>MCDB,
  6,
  21,
  SummerDesignDay,
  26.5,
  8.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  22.4,
  ,
  ,
  ,
  ,
  100319,
  3.1,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.425,
  2.278,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP June 5% Condns DB=>MCWB,
  6,
  21,
  SummerDesignDay,
  27.3,
  12.7,
  DefaultMultipliers,
  ,
  Wetbulb,
  20.8,
  ,
  ,
  ,
  ,
  100319,
  3.1,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.425,
  2.278,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP June 5% Condns WB=>MCDB,
  6,
  21,
  SummerDesignDay,
  25.5,
  10.3,
  DefaultMultipliers,
  ,
  Wetbulb,
  21.5,
  ,
  ,
  ,
  ,
  100319,
  3.1,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.425,
  2.278,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP March .4% Condns DB=>MCWB,
  3,
  21,
  SummerDesignDay,
  29.5,
  10.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  18.5,
  ,
  ,
  ,
  ,
  100319,
  2.9,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.364,
  2.411,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP March .4% Condns WB=>MCDB,
  3,
  21,
  SummerDesignDay,
  25.8,
  10.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  19.3,
  ,
  ,
  ,
  ,
  100319,
  2.9,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.364,
  2.411,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP March 10% Condns DB=>MCWB,
  3,
  21,
  SummerDesignDay,
  19.5,
  13.6,
  DefaultMultipliers,
  ,
  Wetbulb,
  15.4,
  ,
  ,
  ,
  ,
  100319,
  2.9,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.364,
  2.411,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP March 10% Condns WB=>MCDB,
  3,
  21,
  SummerDesignDay,
  19,
  11.6,
  DefaultMultipliers,
  ,
  Wetbulb,
  15.9,
  ,
  ,
  ,
  ,
  100319,
  2.9,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.364,
  2.411,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP March 2% Condns DB=>MCWB,
  3,
  21,
  SummerDesignDay,
  24.1,
  10.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  16.3,
  ,
  ,
  ,
  ,
  100319,
  2.9,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.364,
  2.411,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP March 2% Condns WB=>MCDB,
  3,
  21,
  SummerDesignDay,
  22.3,
  10.2,
  DefaultMultipliers,
  ,
  Wetbulb,
  17.8,
  ,
  ,
  ,
  ,
  100319,
  2.9,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.364,
  2.411,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP March 5% Condns DB=>MCWB,
  3,
  21,
  SummerDesignDay,
  21.2,
  13.6,
  DefaultMultipliers,
  ,
  Wetbulb,
  16,
  ,
  ,
  ,
  ,
  100319,
  2.9,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.364,
  2.411,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP March 5% Condns WB=>MCDB,
  3,
  21,
  SummerDesignDay,
  20.3,
  11.6,
  DefaultMultipliers,
  ,
  Wetbulb,
  16.7,
  ,
  ,
  ,
  ,
  100319,
  2.9,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.364,
  2.411,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP May .4% Condns DB=>MCWB,
  5,
  21,
  SummerDesignDay,
  34.9,
  9.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  19.7,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.412,
  2.305,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP May .4% Condns WB=>MCDB,
  5,
  21,
  SummerDesignDay,
  27.4,
  9.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  22,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.412,
  2.305,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP May 10% Condns DB=>MCWB,
  5,
  21,
  SummerDesignDay,
  23.6,
  15.3,
  DefaultMultipliers,
  ,
  Wetbulb,
  18.4,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.412,
  2.305,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP May 10% Condns WB=>MCDB,
  5,
  21,
  SummerDesignDay,
  23.2,
  11.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  18.9,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.412,
  2.305,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP May 2% Condns DB=>MCWB,
  5,
  21,
  SummerDesignDay,
  29.7,
  9.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  19.1,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.412,
  2.305,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP May 2% Condns WB=>MCDB,
  5,
  21,
  SummerDesignDay,
  25.6,
  9.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  20.4,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.412,
  2.305,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP May 5% Condns DB=>MCWB,
  5,
  21,
  SummerDesignDay,
  25.8,
  15.3,
  DefaultMultipliers,
  ,
  Wetbulb,
  18.8,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.412,
  2.305,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP May 5% Condns WB=>MCDB,
  5,
  21,
  SummerDesignDay,
  24.3,
  11.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  19.6,
  ,
  ,
  ,
  ,
  100319,
  3.2,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.412,
  2.305,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP November .4% Condns DB=>MCWB,
  11,
  21,
  SummerDesignDay,
  27.8,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  17.6,
  ,
  ,
  ,
  ,
  100319,
  2.5,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.346,
  2.521,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP November .4% Condns WB=>MCDB,
  11,
  21,
  SummerDesignDay,
  23.4,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  20.5,
  ,
  ,
  ,
  ,
  100319,
  2.5,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.346,
  2.521,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP November 10% Condns DB=>MCWB,
  11,
  21,
  SummerDesignDay,
  20.8,
  11.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  16.7,
  ,
  ,
  ,
  ,
  100319,
  2.5,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.346,
  2.521,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP November 10% Condns WB=>MCDB,
  11,
  21,
  SummerDesignDay,
  20,
  10,
  DefaultMultipliers,
  ,
  Wetbulb,
  17.1,
  ,
  ,
  ,
  ,
  100319,
  2.5,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.346,
  2.521,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP November 2% Condns DB=>MCWB,
  11,
  21,
  SummerDesignDay,
  24.3,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  17.1,
  ,
  ,
  ,
  ,
  100319,
  2.5,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.346,
  2.521,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP November 2% Condns WB=>MCDB,
  11,
  21,
  SummerDesignDay,
  21.8,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  19.4,
  ,
  ,
  ,
  ,
  100319,
  2.5,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.346,
  2.521,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP November 5% Condns DB=>MCWB,
  11,
  21,
  SummerDesignDay,
  22.3,
  11.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  17.3,
  ,
  ,
  ,
  ,
  100319,
  2.5,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.346,
  2.521,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP November 5% Condns WB=>MCDB,
  11,
  21,
  SummerDesignDay,
  21.1,
  10,
  DefaultMultipliers,
  ,
  Wetbulb,
  18.2,
  ,
  ,
  ,
  ,
  100319,
  2.5,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.346,
  2.521,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP October .4% Condns DB=>MCWB,
  10,
  21,
  SummerDesignDay,
  33.2,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  18.2,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.393,
  2.399,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP October .4% Condns WB=>MCDB,
  10,
  21,
  SummerDesignDay,
  25.7,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  22.5,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.393,
  2.399,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP October 10% Condns DB=>MCWB,
  10,
  21,
  SummerDesignDay,
  24.5,
  12.6,
  DefaultMultipliers,
  ,
  Wetbulb,
  19.4,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.393,
  2.399,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP October 10% Condns WB=>MCDB,
  10,
  21,
  SummerDesignDay,
  23.1,
  9.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  20,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.393,
  2.399,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP October 2% Condns DB=>MCWB,
  10,
  21,
  SummerDesignDay,
  28.6,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  18.3,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.393,
  2.399,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP October 2% Condns WB=>MCDB,
  10,
  21,
  SummerDesignDay,
  24.6,
  9.8,
  DefaultMultipliers,
  ,
  Wetbulb,
  21.4,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.393,
  2.399,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP October 5% Condns DB=>MCWB,
  10,
  21,
  SummerDesignDay,
  26,
  12.6,
  DefaultMultipliers,
  ,
  Wetbulb,
  19.2,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.393,
  2.399,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP October 5% Condns WB=>MCDB,
  10,
  21,
  SummerDesignDay,
  23.7,
  9.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  20.7,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.393,
  2.399,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP September .4% Condns DB=>MCWB,
  9,
  21,
  SummerDesignDay,
  33,
  9.1,
  DefaultMultipliers,
  ,
  Wetbulb,
  22.1,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.423,
  2.31,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP September .4% Condns WB=>MCDB,
  9,
  21,
  SummerDesignDay,
  28.9,
  9.1,
  DefaultMultipliers,
  ,
  Wetbulb,
  24.4,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.423,
  2.31,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP September 10% Condns DB=>MCWB,
  9,
  21,
  SummerDesignDay,
  25.8,
  10.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  20.8,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.423,
  2.31,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP September 10% Condns WB=>MCDB,
  9,
  21,
  SummerDesignDay,
  24.6,
  9.4,
  DefaultMultipliers,
  ,
  Wetbulb,
  21.5,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.423,
  2.31,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP September 2% Condns DB=>MCWB,
  9,
  21,
  SummerDesignDay,
  29.1,
  9.1,
  DefaultMultipliers,
  ,
  Wetbulb,
  21.2,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.423,
  2.31,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP September 2% Condns WB=>MCDB,
  9,
  21,
  SummerDesignDay,
  26.5,
  9.1,
  DefaultMultipliers,
  ,
  Wetbulb,
  23,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.423,
  2.31,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP September 5% Condns DB=>MCWB,
  9,
  21,
  SummerDesignDay,
  27,
  10.9,
  DefaultMultipliers,
  ,
  Wetbulb,
  21,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.423,
  2.31,
  ,
  ,
  FullResetAtBeginEnvironment;

SizingPeriod:DesignDay,
  Rabat-Sale.AP September 5% Condns WB=>MCDB,
  9,
  21,
  SummerDesignDay,
  25.4,
  9.4,
  DefaultMultipliers,
  ,
  Wetbulb,
  22.2,
  ,
  ,
  ,
  ,
  100319,
  2.6,
  340,
  No,
  No,
  No,
  ASHRAETau2017,
  ,
  ,
  0.423,
  2.31,
  ,
  ,
  FullResetAtBeginEnvironment;

OutputControl:Table:Style,
  HTML;

Output:VariableDictionary,
  IDF,
  Unsorted;

LifeCycleCost:NonrecurringCost,
  Default Cost,
  Construction,
  0,
  ServicePeriod;

AirflowNetwork:SimulationControl,
  AFNSimControl 1, MultizoneWithoutDistribution, SurfaceAverageCalculation, OpeningHeight, LowRise,
  3000, LinearInitializationMethod, 0.001, 1e-05, -0.5, 0, 1;
AirflowNetwork:MultiZone:Zone, Thermal Zone 1, NoVent, , 0, 0, 100, 0, 300000, , Standard, 10;
AirflowNetwork:MultiZone:Zone, Thermal Zone 2, NoVent, , 0, 0, 100, 0, 300000, , Standard, 10;
AirflowNetwork:MultiZone:Zone, Thermal Zone 3, NoVent, , 0, 0, 100, 0, 300000, , Standard, 10;
AirflowNetwork:MultiZone:Zone, Thermal Zone 4, NoVent, , 0, 0, 100, 0, 300000, , Standard, 10;
AirflowNetwork:MultiZone:Zone, Thermal Zone 5, NoVent, , 0, 0, 100, 0, 300000, , Standard, 10;
AirflowNetwork:MultiZone:Zone, Thermal Zone 6, NoVent, , 0, 0, 100, 0, 300000, , Standard, 10;
AirflowNetwork:MultiZone:ReferenceCrackConditions, AFN_Ref_Conditions, 20, 101325, 0;
AirflowNetwork:MultiZone:Surface:Crack, Fuite_Enveloppe, 0.0005, 0.65, AFN_Ref_Conditions;
AirflowNetwork:MultiZone:Component:SimpleOpening, Composant_Fenetre_Ext, 0.001, 0.65, 0.0001, 0.60;
AirflowNetwork:MultiZone:Component:SimpleOpening, Composant_Porte_Int, 0.002, 0.65, 0.0001, 0.65;
AirflowNetwork:MultiZone:Surface, Surface 65, Fuite_Enveloppe, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Surface 8, Fuite_Enveloppe, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Surface 93, Fuite_Enveloppe, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Surface 90, Fuite_Enveloppe, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Surface 91, Fuite_Enveloppe, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Surface 41, Fuite_Enveloppe, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Surface 38, Fuite_Enveloppe, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Sub Surface 3, Composant_Fenetre_Ext, , 1, Constant, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Sub Surface 4, Composant_Fenetre_Ext, , 1, Constant, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Sub Surface 2, Composant_Fenetre_Ext, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Sub Surface 11, Composant_Fenetre_Ext, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Sub Surface 14, Composant_Fenetre_Ext, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Sub Surface 15, Composant_Fenetre_Ext, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Sub Surface 6, Composant_Porte_Int, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Sub Surface 17, Composant_Porte_Int, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Sub Surface 16, Composant_Porte_Int, , 1, NoVent, , 0, 0, 100, 0, 300000;
AirflowNetwork:MultiZone:Surface, Sub Surface 7, Composant_Porte_Int, , 1, NoVent, , 0, 0, 100, 0, 300000;
Output:Variable, *, Zone Mean Air Temperature, Hourly;
Output:Variable, *, Zone Air Relative Humidity, Hourly;
Output:Variable, *, Zone Mean Radiant Temperature, Hourly;
